DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
195;2025/08/20;13:56:24;736;245,716 ;245,628 ;245,518 ;245,621 ;0,28588E+03;0,28787E+03;0,29197E+03;0,28857E+03;36,580E+03;37,186E+03;37,675E+03;111,441E+03;57,025 ;57,026 ;59,969E+03;60,141E+03;60,985E+03;181,095E+03;70,245E+03;70,709E+03;71,684E+03;212,638E+03;0,52075 ;0,52590 ;0,52557 ;0,52409 ;39,585 ;39,920 ;39,748 ;16,375 ;16,684 ;17,052 ;1,618 ;1,601 ;1,591 ;1,812 ;1,804 ;1,806 ;0,00011E+03;-0,00092E+03;0,00065E+03;0,29569E+03;0,29261E+03;0,29275E+03;240,136 ;239,980 ;240,009 ;NAN
196;2025/08/20;13:56:25;236;246,000 ;245,918 ;245,800 ;245,906 ;0,28725E+03;0,28954E+03;0,29367E+03;0,29015E+03;36,528E+03;37,149E+03;37,688E+03;111,365E+03;57,024 ;57,035 ;60,490E+03;60,743E+03;61,565E+03;182,797E+03;70,663E+03;71,202E+03;72,185E+03;214,050E+03;0,51693 ;0,52174 ;0,52211 ;0,52028 ;39,756 ;39,852 ;39,748 ;16,827 ;16,588 ;16,826 ;1,602 ;1,609 ;1,601 ;1,802 ;1,775 ;1,780 ;-0,00013E+03;-0,00021E+03;-0,00109E+03;0,28667E+03;0,29152E+03;0,29408E+03;240,112 ;239,624 ;239,659 ;NAN
197;2025/08/20;13:56:25;736;245,721 ;245,602 ;245,482 ;245,602 ;0,28697E+03;0,28885E+03;0,29309E+03;0,28964E+03;36,641E+03;37,213E+03;37,722E+03;111,576E+03;57,026 ;57,020 ;60,247E+03;60,399E+03;61,267E+03;181,913E+03;70,514E+03;70,942E+03;71,949E+03;213,405E+03;0,51962 ;0,52455 ;0,52429 ;0,52283 ;39,694 ;40,053 ;39,757 ;16,458 ;16,844 ;16,824 ;1,617 ;1,601 ;1,596 ;1,813 ;1,797 ;1,782 ;-0,00034E+03;0,00051E+03;0,00059E+03;0,28761E+03;0,28034E+03;0,28589E+03;240,258 ;239,754 ;239,134 ;NAN
198;2025/08/20;13:56:26;235;245,608 ;245,449 ;245,325 ;245,461 ;0,28509E+03;0,28709E+03;0,29053E+03;0,28757E+03;36,554E+03;37,269E+03;37,627E+03;111,451E+03;57,019 ;57,010 ;59,722E+03;59,804E+03;60,532E+03;180,058E+03;70,021E+03;70,466E+03;71,274E+03;211,761E+03;0,52205 ;0,52889 ;0,52793 ;0,52631 ;39,943 ;39,599 ;39,919 ;16,512 ;16,799 ;16,870 ;1,603 ;1,592 ;1,596 ;1,828 ;1,791 ;1,800 ;-0,00062E+03;-0,00010E+03;0,00025E+03;0,29471E+03;0,29148E+03;0,29395E+03;240,378 ;240,799 ;239,914 ;NAN
199;2025/08/20;13:56:26;738;245,783 ;245,714 ;245,596 ;245,698 ;0,28574E+03;0,28779E+03;0,29184E+03;0,28845E+03;36,480E+03;37,110E+03;37,590E+03;111,180E+03;57,026 ;57,038 ;60,011E+03;60,193E+03;61,026E+03;181,230E+03;70,229E+03;70,714E+03;71,674E+03;212,617E+03;0,51945 ;0,52479 ;0,52445 ;0,52291 ;39,654 ;39,827 ;40,045 ;16,678 ;16,535 ;17,107 ;1,600 ;1,613 ;1,596 ;1,819 ;1,808 ;1,807 ;0,00001E+03;0,00050E+03;-0,00004E+03;0,29281E+03;0,29401E+03;0,29308E+03;239,782 ;240,155 ;240,170 ;NAN
200;2025/08/20;13:56:27;237;245,979 ;245,867 ;245,752 ;245,866 ;0,28858E+03;0,29038E+03;0,29469E+03;0,29122E+03;36,638E+03;37,203E+03;37,693E+03;111,534E+03;57,024 ;57,028 ;60,799E+03;60,935E+03;61,839E+03;183,573E+03;70,985E+03;71,394E+03;72,421E+03;214,800E+03;0,51613 ;0,52109 ;0,52047 ;0,51924 ;38,945 ;40,063 ;39,559 ;16,854 ;16,823 ;16,852 ;1,597 ;1,598 ;1,595 ;1,841 ;1,813 ;1,812 ;0,00042E+03;-0,00039E+03;0,00005E+03;0,28310E+03;0,28434E+03;0,28676E+03;239,356 ;238,636 ;239,035 ;NAN
201;2025/08/20;13:56:27;738;245,656 ;245,529 ;245,403 ;245,529 ;0,28718E+03;0,28928E+03;0,29324E+03;0,28990E+03;36,690E+03;37,326E+03;37,806E+03;111,822E+03;57,024 ;57,016 ;60,255E+03;60,427E+03;61,231E+03;181,912E+03;70,546E+03;71,026E+03;71,961E+03;213,533E+03;0,52008 ;0,52553 ;0,52536 ;0,52367 ;39,780 ;40,173 ;39,698 ;16,816 ;17,020 ;16,986 ;1,606 ;1,600 ;1,613 ;1,840 ;1,828 ;1,808 ;0,00037E+03;-0,00008E+03;0,00076E+03;0,28172E+03;0,27943E+03;0,28239E+03;239,313 ;238,862 ;238,872 ;NAN
202;2025/08/20;13:56:28;236;245,591 ;245,453 ;245,361 ;245,468 ;0,28396E+03;0,28621E+03;0,28931E+03;0,28649E+03;36,448E+03;37,254E+03;37,596E+03;111,298E+03;57,022 ;57,037 ;59,456E+03;59,559E+03;60,212E+03;179,227E+03;69,738E+03;70,251E+03;70,986E+03;210,975E+03;0,52264 ;0,53030 ;0,52963 ;0,52754 ;39,633 ;39,944 ;39,762 ;16,376 ;16,671 ;17,101 ;1,602 ;1,593 ;1,596 ;1,833 ;1,800 ;1,808 ;0,00004E+03;-0,00059E+03;-0,00183E+03;0,29593E+03;0,29403E+03;0,29231E+03;240,878 ;240,508 ;241,349 ;NAN
203;2025/08/20;13:56:28;737;245,980 ;245,860 ;245,755 ;245,865 ;0,28692E+03;0,28903E+03;0,29280E+03;0,28958E+03;36,475E+03;37,165E+03;37,619E+03;111,259E+03;57,026 ;57,040 ;60,421E+03;60,567E+03;61,340E+03;182,328E+03;70,577E+03;71,061E+03;71,957E+03;213,595E+03;0,51681 ;0,52301 ;0,52280 ;0,52089 ;39,784 ;39,826 ;39,634 ;16,845 ;16,355 ;16,690 ;1,595 ;1,597 ;1,596 ;1,844 ;1,835 ;1,823 ;-0,00033E+03;0,00060E+03;0,00031E+03;0,28753E+03;0,29563E+03;0,29701E+03;239,708 ;239,530 ;239,778 ;NAN
204;2025/08/20;13:56:29;237;245,954 ;245,840 ;245,734 ;245,843 ;0,28891E+03;0,29053E+03;0,29514E+03;0,29153E+03;36,697E+03;37,204E+03;37,735E+03;111,635E+03;57,026 ;57,027 ;60,848E+03;60,970E+03;61,936E+03;183,755E+03;71,058E+03;71,425E+03;72,526E+03;215,008E+03;0,51645 ;0,52088 ;0,52029 ;0,51921 ;39,970 ;39,675 ;39,266 ;16,717 ;16,833 ;16,932 ;1,620 ;1,604 ;1,593 ;1,812 ;1,772 ;1,779 ;0,00034E+03;-0,00020E+03;0,00072E+03;0,28432E+03;0,28232E+03;0,28512E+03;239,301 ;238,959 ;239,749 ;NAN
205;2025/08/20;13:56:29;736;245,589 ;245,468 ;245,339 ;245,466 ;0,28576E+03;0,28761E+03;0,29139E+03;0,28825E+03;36,616E+03;37,278E+03;37,682E+03;111,576E+03;57,022 ;57,018 ;59,869E+03;59,954E+03;60,753E+03;180,576E+03;70,179E+03;70,598E+03;71,490E+03;212,267E+03;0,52176 ;0,52803 ;0,52709 ;0,52564 ;39,634 ;40,213 ;39,670 ;16,603 ;16,895 ;17,114 ;1,614 ;1,600 ;1,602 ;1,832 ;1,824 ;1,810 ;-0,00071E+03;0,00045E+03;-0,00078E+03;0,28602E+03;0,28480E+03;0,28440E+03;240,325 ;239,395 ;239,357 ;NAN
206;2025/08/20;13:56:30;238;245,740 ;245,630 ;245,516 ;245,628 ;0,28447E+03;0,28688E+03;0,29019E+03;0,28718E+03;36,391E+03;37,164E+03;37,571E+03;111,125E+03;57,023 ;57,033 ;59,686E+03;59,869E+03;60,534E+03;180,089E+03;69,905E+03;70,466E+03;71,245E+03;211,616E+03;0,52058 ;0,52740 ;0,52735 ;0,52513 ;39,609 ;39,720 ;39,860 ;16,744 ;16,362 ;16,847 ;1,597 ;1,611 ;1,609 ;1,816 ;1,826 ;1,805 ;0,00027E+03;-0,00070E+03;0,00126E+03;0,29268E+03;0,29975E+03;0,29964E+03;240,682 ;240,469 ;239,911 ;NAN
207;2025/08/20;13:56:30;736;246,026 ;245,877 ;245,775 ;245,893 ;0,28821E+03;0,28989E+03;0,29351E+03;0,29053E+03;36,557E+03;37,254E+03;37,578E+03;111,388E+03;57,026 ;57,034 ;60,756E+03;60,767E+03;61,576E+03;183,099E+03;70,906E+03;71,278E+03;72,136E+03;214,320E+03;0,51556 ;0,52266 ;0,52093 ;0,51973 ;39,648 ;40,078 ;39,752 ;16,639 ;16,581 ;16,763 ;1,596 ;1,614 ;1,595 ;1,832 ;1,805 ;1,789 ;0,00001E+03;0,00050E+03;-0,00024E+03;0,28938E+03;0,29073E+03;0,29144E+03;240,263 ;239,390 ;238,971 ;NAN
208;2025/08/20;13:56:31;237;245,812 ;245,684 ;245,570 ;245,689 ;0,28712E+03;0,28913E+03;0,29344E+03;0,28990E+03;36,629E+03;37,187E+03;37,738E+03;111,554E+03;57,028 ;57,017 ;60,328E+03;60,523E+03;61,390E+03;182,241E+03;70,578E+03;71,034E+03;72,061E+03;213,673E+03;0,51899 ;0,52350 ;0,52369 ;0,52208 ;39,689 ;39,715 ;39,575 ;16,950 ;16,882 ;17,016 ;1,612 ;1,601 ;1,594 ;1,799 ;1,801 ;1,804 ;-0,00043E+03;-0,00008E+03;-0,00102E+03;0,27944E+03;0,28077E+03;0,28427E+03;239,051 ;239,345 ;239,758 ;NAN
209;2025/08/20;13:56:31;738;245,566 ;245,478 ;245,359 ;245,468 ;0,28425E+03;0,28670E+03;0,29114E+03;0,28736E+03;36,513E+03;37,071E+03;37,738E+03;111,322E+03;57,021 ;57,025 ;59,490E+03;59,824E+03;60,650E+03;179,964E+03;69,801E+03;70,379E+03;71,433E+03;211,613E+03;0,52309 ;0,52674 ;0,52831 ;0,52606 ;39,922 ;39,718 ;39,888 ;16,820 ;16,515 ;16,910 ;1,602 ;1,604 ;1,595 ;1,809 ;1,792 ;1,793 ;-0,00038E+03;-0,00003E+03;0,00041E+03;0,28571E+03;0,29112E+03;0,29044E+03;240,393 ;240,251 ;239,971 ;NAN
210;2025/08/20;13:56:32;239;245,864 ;245,809 ;245,677 ;245,783 ;0,28566E+03;0,28797E+03;0,29203E+03;0,28855E+03;36,427E+03;37,065E+03;37,607E+03;111,098E+03;57,026 ;57,032 ;60,049E+03;60,305E+03;61,099E+03;181,453E+03;70,234E+03;70,785E+03;71,745E+03;212,764E+03;0,51865 ;0,52363 ;0,52417 ;0,52217 ;39,710 ;39,799 ;39,875 ;16,882 ;16,495 ;16,773 ;1,606 ;1,601 ;1,599 ;1,812 ;1,803 ;1,810 ;0,00088E+03;0,00059E+03;-0,00003E+03;0,29076E+03;0,29645E+03;0,29790E+03;240,788 ;240,299 ;239,887 ;NAN
211;2025/08/20;13:56:32;737;246,080 ;245,948 ;245,819 ;245,949 ;0,28836E+03;0,29042E+03;0,29379E+03;0,29086E+03;36,381E+03;37,136E+03;37,465E+03;110,982E+03;57,027 ;57,022 ;60,924E+03;61,016E+03;61,741E+03;183,681E+03;70,959E+03;71,429E+03;72,219E+03;214,607E+03;0,51270 ;0,51990 ;0,51877 ;0,51714 ;39,979 ;39,789 ;39,707 ;16,672 ;16,751 ;16,802 ;1,599 ;1,599 ;1,616 ;1,796 ;1,797 ;1,792 ;0,00022E+03;-0,00125E+03;-0,00004E+03;0,28469E+03;0,28691E+03;0,28903E+03;239,370 ;238,711 ;239,469 ;NAN
212;2025/08/20;13:56:33;237;245,844 ;245,678 ;245,568 ;245,697 ;0,28454E+03;0,28631E+03;0,29014E+03;0,28699E+03;36,117E+03;36,752E+03;37,159E+03;110,029E+03;57,028 ;57,021 ;59,906E+03;59,975E+03;60,791E+03;180,672E+03;69,951E+03;70,340E+03;71,249E+03;211,540E+03;0,51632 ;0,52249 ;0,52155 ;0,52013 ;39,971 ;39,983 ;40,039 ;17,012 ;16,476 ;16,909 ;1,601 ;1,593 ;1,610 ;1,820 ;1,807 ;1,808 ;-0,00025E+03;0,00067E+03;0,00028E+03;0,27915E+03;0,28926E+03;0,28801E+03;239,562 ;240,257 ;240,166 ;NAN
213;2025/08/20;13:56:33;737;246,131 ;245,997 ;245,893 ;246,007 ;0,28255E+03;0,28468E+03;0,28905E+03;0,28543E+03;35,504E+03;36,044E+03;36,637E+03;108,184E+03;57,028 ;57,039 ;59,799E+03;60,043E+03;60,905E+03;180,748E+03;69,544E+03;70,031E+03;71,075E+03;210,651E+03;0,51052 ;0,51468 ;0,51546 ;0,51357 ;39,712 ;39,459 ;40,020 ;16,818 ;16,552 ;16,704 ;1,603 ;1,592 ;1,602 ;1,828 ;1,807 ;1,807 ;0,00051E+03;-0,00001E+03;0,00057E+03;0,28683E+03;0,29117E+03;0,29460E+03;240,377 ;239,993 ;240,213 ;NAN
214;2025/08/20;13:56:34;236;246,444 ;246,305 ;246,184 ;246,311 ;0,28451E+03;0,28620E+03;0,29003E+03;0,28691E+03;35,162E+03;35,797E+03;36,159E+03;107,118E+03;57,034 ;57,024 ;60,660E+03;60,727E+03;61,567E+03;182,954E+03;70,115E+03;70,492E+03;71,400E+03;212,007E+03;0,50149 ;0,50781 ;0,50643 ;0,50526 ;39,470 ;39,823 ;39,999 ;16,569 ;16,635 ;16,940 ;1,595 ;1,615 ;1,628 ;1,838 ;1,813 ;1,805 ;-0,00182E+03;0,00021E+03;-0,00116E+03;0,28517E+03;0,28725E+03;0,28470E+03;240,428 ;240,266 ;239,725 ;NAN
215;2025/08/20;13:56:34;737;246,296 ;246,152 ;246,028 ;246,158 ;0,28255E+03;0,28394E+03;0,28795E+03;0,28481E+03;35,034E+03;35,618E+03;35,954E+03;106,605E+03;57,025 ;57,021 ;60,130E+03;60,136E+03;61,041E+03;181,308E+03;69,592E+03;69,893E+03;70,843E+03;210,327E+03;0,50342 ;0,50960 ;0,50752 ;0,50685 ;40,074 ;39,972 ;39,950 ;17,023 ;16,484 ;16,955 ;1,610 ;1,610 ;1,598 ;1,832 ;1,834 ;1,840 ;0,00041E+03;0,00024E+03;0,00038E+03;0,27573E+03;0,28524E+03;0,28303E+03;240,060 ;240,075 ;240,125 ;NAN
216;2025/08/20;13:56:35;236;246,166 ;246,062 ;245,952 ;246,060 ;0,28027E+03;0,28150E+03;0,28609E+03;0,28262E+03;34,989E+03;35,444E+03;35,901E+03;106,334E+03;57,023 ;57,022 ;59,463E+03;59,510E+03;60,516E+03;179,489E+03;68,993E+03;69,266E+03;70,364E+03;208,623E+03;0,50714 ;0,51171 ;0,51021 ;0,50969 ;39,830 ;40,057 ;39,916 ;17,006 ;16,863 ;16,599 ;1,604 ;1,602 ;1,596 ;1,820 ;1,805 ;1,805 ;-0,00028E+03;0,00004E+03;-0,00086E+03;0,27921E+03;0,28141E+03;0,28947E+03;240,682 ;240,664 ;240,602 ;NAN
217;2025/08/20;13:56:35;737;246,515 ;246,394 ;246,262 ;246,390 ;0,28342E+03;0,28605E+03;0,28942E+03;0,28630E+03;34,892E+03;35,650E+03;36,098E+03;106,640E+03;57,023 ;57,022 ;60,531E+03;60,800E+03;61,455E+03;182,786E+03;69,867E+03;70,481E+03;71,272E+03;211,621E+03;0,49941 ;0,50581 ;0,50648 ;0,50392 ;39,810 ;39,832 ;39,909 ;16,558 ;16,742 ;17,118 ;1,597 ;1,606 ;1,596 ;1,818 ;1,801 ;1,814 ;-0,00014E+03;-0,00041E+03;0,00066E+03;0,28172E+03;0,28381E+03;0,28196E+03;240,472 ;240,185 ;239,291 ;NAN
218;2025/08/20;13:56:36;238;246,150 ;246,019 ;245,896 ;246,022 ;0,28051E+03;0,28258E+03;0,28619E+03;0,28310E+03;34,946E+03;35,622E+03;36,036E+03;106,603E+03;57,021 ;57,019 ;59,552E+03;59,700E+03;60,447E+03;179,700E+03;69,048E+03;69,520E+03;70,374E+03;208,942E+03;0,50611 ;0,51240 ;0,51206 ;0,51020 ;39,644 ;39,695 ;39,487 ;17,056 ;16,424 ;16,938 ;1,593 ;1,600 ;1,602 ;1,806 ;1,798 ;1,796 ;-0,00006E+03;0,00035E+03;-0,00073E+03;0,27826E+03;0,28760E+03;0,28552E+03;240,873 ;240,283 ;240,506 ;NAN
219;2025/08/20;13:56:36;737;246,324 ;246,238 ;246,102 ;246,222 ;0,28217E+03;0,28463E+03;0,28856E+03;0,28512E+03;34,950E+03;35,591E+03;36,124E+03;106,665E+03;57,021 ;57,028 ;60,079E+03;60,377E+03;61,142E+03;181,598E+03;69,506E+03;70,086E+03;71,016E+03;210,608E+03;0,50284 ;0,50781 ;0,50868 ;0,50646 ;39,635 ;40,189 ;39,945 ;16,805 ;16,739 ;16,617 ;1,604 ;1,595 ;1,606 ;1,810 ;1,794 ;1,784 ;0,00078E+03;-0,00076E+03;0,00144E+03;0,28223E+03;0,28617E+03;0,28984E+03;240,184 ;239,999 ;240,074 ;NAN
220;2025/08/20;13:56:37;238;246,384 ;246,240 ;246,131 ;246,252 ;0,28190E+03;0,28319E+03;0,28792E+03;0,28434E+03;35,065E+03;35,493E+03;35,993E+03;106,550E+03;57,023 ;57,012 ;59,954E+03;60,023E+03;61,046E+03;181,023E+03;69,455E+03;69,732E+03;70,867E+03;210,054E+03;0,50485 ;0,50899 ;0,50790 ;0,50725 ;40,378 ;39,833 ;39,790 ;16,957 ;16,885 ;16,563 ;1,594 ;1,597 ;1,598 ;1,836 ;1,797 ;1,801 ;0,00000E+03;0,00032E+03;-0,00248E+03;0,27932E+03;0,28184E+03;0,29002E+03;239,588 ;240,711 ;240,317 ;NAN
221;2025/08/20;13:56:37;738;246,229 ;246,109 ;245,982 ;246,107 ;0,28141E+03;0,28372E+03;0,28695E+03;0,28403E+03;34,881E+03;35,649E+03;35,998E+03;106,528E+03;57,020 ;57,024 ;59,872E+03;60,041E+03;60,714E+03;180,628E+03;69,292E+03;69,827E+03;70,584E+03;209,703E+03;0,50339 ;0,51053 ;0,51001 ;0,50800 ;39,740 ;40,203 ;39,999 ;16,424 ;16,687 ;17,053 ;1,605 ;1,612 ;1,595 ;1,808 ;1,778 ;1,792 ;-0,00012E+03;-0,00053E+03;0,00140E+03;0,28304E+03;0,28383E+03;0,28243E+03;240,663 ;240,325 ;239,742 ;NAN
222;2025/08/20;13:56:38;236;246,298 ;246,190 ;246,043 ;246,177 ;0,28273E+03;0,28488E+03;0,28815E+03;0,28525E+03;34,950E+03;35,714E+03;36,042E+03;106,705E+03;57,023 ;57,020 ;60,229E+03;60,362E+03;61,052E+03;181,642E+03;69,635E+03;70,136E+03;70,896E+03;210,667E+03;0,50190 ;0,50921 ;0,50837 ;0,50651 ;39,809 ;39,596 ;40,161 ;16,951 ;16,389 ;16,904 ;1,595 ;1,600 ;1,597 ;1,810 ;1,795 ;1,798 ;0,00039E+03;0,00061E+03;0,00051E+03;0,28021E+03;0,28975E+03;0,28871E+03;240,239 ;240,304 ;239,660 ;NAN
223;2025/08/20;13:56:38;738;246,459 ;246,318 ;246,194 ;246,324 ;0,28228E+03;0,28363E+03;0,28724E+03;0,28438E+03;34,910E+03;35,568E+03;35,815E+03;106,293E+03;57,022 ;57,019 ;60,177E+03;60,131E+03;60,977E+03;181,285E+03;69,570E+03;69,863E+03;70,717E+03;210,150E+03;0,50180 ;0,50912 ;0,50645 ;0,50580 ;39,714 ;40,072 ;39,775 ;16,921 ;16,678 ;16,624 ;1,593 ;1,593 ;1,598 ;1,816 ;1,807 ;1,806 ;-0,00025E+03;-0,00062E+03;-0,00061E+03;0,28042E+03;0,28651E+03;0,28986E+03;240,188 ;240,422 ;240,089 ;NAN
224;2025/08/20;13:56:39;238;246,265 ;246,130 ;245,991 ;246,129 ;0,28194E+03;0,28366E+03;0,28730E+03;0,28430E+03;34,970E+03;35,634E+03;35,968E+03;106,572E+03;57,022 ;57,013 ;59,982E+03;60,038E+03;60,835E+03;180,855E+03;69,432E+03;69,816E+03;70,672E+03;209,920E+03;0,50366 ;0,51040 ;0,50894 ;0,50768 ;40,124 ;39,841 ;40,117 ;16,887 ;16,946 ;16,691 ;1,595 ;1,595 ;1,624 ;1,814 ;1,805 ;1,792 ;-0,00055E+03;0,00073E+03;-0,00001E+03;0,27833E+03;0,27953E+03;0,28753E+03;240,336 ;240,859 ;239,907 ;NAN
225;2025/08/20;13:56:39;738;246,343 ;246,182 ;246,091 ;246,205 ;0,28251E+03;0,28373E+03;0,28824E+03;0,28483E+03;35,084E+03;35,560E+03;35,984E+03;106,628E+03;57,022 ;57,016 ;60,105E+03;60,120E+03;61,128E+03;181,352E+03;69,595E+03;69,849E+03;70,933E+03;210,377E+03;0,50411 ;0,50910 ;0,50730 ;0,50684 ;39,681 ;39,871 ;40,275 ;16,705 ;16,932 ;17,023 ;1,594 ;1,599 ;1,599 ;1,814 ;1,797 ;1,790 ;-0,00060E+03;0,00059E+03;0,00098E+03;0,27988E+03;0,27950E+03;0,28584E+03;240,389 ;240,153 ;240,034 ;NAN
226;2025/08/20;13:56:40;236;246,187 ;246,096 ;245,948 ;246,077 ;0,28100E+03;0,28331E+03;0,28664E+03;0,28365E+03;34,869E+03;35,622E+03;35,999E+03;106,491E+03;57,021 ;57,023 ;59,747E+03;59,935E+03;60,615E+03;180,297E+03;69,178E+03;69,722E+03;70,499E+03;209,399E+03;0,50405 ;0,51092 ;0,51063 ;0,50855 ;39,737 ;39,811 ;40,319 ;16,886 ;16,371 ;16,882 ;1,615 ;1,606 ;1,600 ;1,802 ;1,800 ;1,789 ;0,00070E+03;-0,00084E+03;-0,00116E+03;0,28090E+03;0,29112E+03;0,28958E+03;240,382 ;241,472 ;240,421 ;NAN
227;2025/08/20;13:56:40;736;246,366 ;246,237 ;246,118 ;246,240 ;0,28317E+03;0,28494E+03;0,28918E+03;0,28576E+03;35,035E+03;35,581E+03;36,061E+03;106,678E+03;57,023 ;57,015 ;60,327E+03;60,471E+03;61,360E+03;182,157E+03;69,763E+03;70,162E+03;71,172E+03;211,096E+03;0,50221 ;0,50713 ;0,50668 ;0,50535 ;39,857 ;39,753 ;39,212 ;17,058 ;16,775 ;16,579 ;1,597 ;1,612 ;1,598 ;1,831 ;1,807 ;1,794 ;0,00065E+03;-0,00003E+03;0,00012E+03;0,28013E+03;0,28458E+03;0,29203E+03;239,767 ;239,593 ;239,753 ;NAN
228;2025/08/20;13:56:41;237;246,292 ;246,157 ;246,041 ;246,164 ;0,28116E+03;0,28261E+03;0,28690E+03;0,28356E+03;35,015E+03;35,538E+03;35,965E+03;106,518E+03;57,020 ;57,013 ;59,741E+03;59,805E+03;60,740E+03;180,286E+03;69,246E+03;69,567E+03;70,589E+03;209,402E+03;0,50566 ;0,51085 ;0,50950 ;0,50868 ;39,823 ;39,980 ;39,309 ;16,901 ;17,077 ;16,564 ;1,598 ;1,596 ;1,600 ;1,813 ;1,804 ;1,817 ;-0,00049E+03;0,00030E+03;-0,00045E+03;0,28048E+03;0,28028E+03;0,29106E+03;240,511 ;240,263 ;240,405 ;NAN
229;2025/08/20;13:56:41;738;246,430 ;246,283 ;246,173 ;246,295 ;0,28270E+03;0,28420E+03;0,28810E+03;0,28500E+03;34,997E+03;35,604E+03;35,948E+03;106,548E+03;57,024 ;57,017 ;60,238E+03;60,262E+03;61,137E+03;181,637E+03;69,666E+03;69,994E+03;70,922E+03;210,582E+03;0,50235 ;0,50867 ;0,50686 ;0,50597 ;39,805 ;40,086 ;39,999 ;16,741 ;16,928 ;17,057 ;1,594 ;1,593 ;1,608 ;1,838 ;1,823 ;1,797 ;0,00001E+03;-0,00014E+03;0,00013E+03;0,28144E+03;0,27974E+03;0,28638E+03;240,656 ;239,416 ;239,476 ;NAN
230;2025/08/20;13:56:42;237;246,280 ;246,181 ;246,062 ;246,175 ;0,28180E+03;0,28378E+03;0,28813E+03;0,28457E+03;35,001E+03;35,541E+03;36,080E+03;106,622E+03;57,021 ;57,023 ;59,928E+03;60,144E+03;61,030E+03;181,102E+03;69,401E+03;69,860E+03;70,897E+03;210,158E+03;0,50433 ;0,50874 ;0,50890 ;0,50734 ;40,082 ;39,874 ;40,124 ;17,009 ;16,425 ;16,875 ;1,608 ;1,608 ;1,600 ;1,816 ;1,787 ;1,786 ;0,00011E+03;0,00021E+03;0,00045E+03;0,27714E+03;0,28912E+03;0,28802E+03;240,193 ;239,587 ;240,441 ;NAN
231;2025/08/20;13:56:42;738;246,312 ;246,177 ;246,065 ;246,185 ;0,28243E+03;0,28389E+03;0,28842E+03;0,28491E+03;35,125E+03;35,607E+03;36,090E+03;106,823E+03;57,021 ;57,017 ;60,047E+03;60,135E+03;61,110E+03;181,291E+03;69,566E+03;69,886E+03;70,971E+03;210,423E+03;0,50492 ;0,50950 ;0,50852 ;0,50766 ;39,992 ;39,775 ;39,751 ;16,925 ;16,703 ;16,581 ;1,602 ;1,610 ;1,594 ;1,806 ;1,792 ;1,789 ;-0,00189E+03;-0,00023E+03;-0,00068E+03;0,28019E+03;0,28379E+03;0,29288E+03;240,640 ;240,557 ;240,108 ;NAN
232;2025/08/20;13:56:43;238;246,374 ;246,247 ;246,127 ;246,249 ;0,28233E+03;0,28399E+03;0,28829E+03;0,28487E+03;35,026E+03;35,565E+03;36,039E+03;106,630E+03;57,022 ;57,014 ;60,096E+03;60,212E+03;61,121E+03;181,429E+03;69,558E+03;69,931E+03;70,955E+03;210,445E+03;0,50355 ;0,50857 ;0,50792 ;0,50669 ;39,606 ;39,646 ;39,760 ;16,967 ;16,927 ;16,584 ;1,596 ;1,601 ;1,590 ;1,808 ;1,794 ;1,792 ;0,00071E+03;0,00022E+03;0,00059E+03;0,27814E+03;0,28033E+03;0,28862E+03;240,297 ;240,324 ;240,034 ;NAN
233;2025/08/20;13:56:43;739;246,293 ;246,195 ;246,072 ;246,187 ;0,28177E+03;0,28324E+03;0,28717E+03;0,28406E+03;35,019E+03;35,630E+03;35,974E+03;106,622E+03;57,021 ;57,029 ;59,915E+03;59,942E+03;60,824E+03;180,681E+03;69,399E+03;69,732E+03;70,665E+03;209,796E+03;0,50461 ;0,51095 ;0,50907 ;0,50822 ;39,952 ;39,736 ;39,886 ;16,744 ;16,681 ;16,974 ;1,594 ;1,593 ;1,599 ;1,812 ;1,795 ;1,784 ;0,00078E+03;-0,00010E+03;-0,00024E+03;0,28047E+03;0,28576E+03;0,28292E+03;240,068 ;240,875 ;239,454 ;NAN
234;2025/08/20;13:56:44;236;246,243 ;246,132 ;246,006 ;246,127 ;0,28185E+03;0,28342E+03;0,28741E+03;0,28423E+03;35,016E+03;35,618E+03;35,995E+03;106,629E+03;57,021 ;57,023 ;59,922E+03;59,981E+03;60,856E+03;180,759E+03;69,403E+03;69,759E+03;70,704E+03;209,867E+03;0,50453 ;0,51059 ;0,50909 ;0,50808 ;39,898 ;39,946 ;39,949 ;17,104 ;16,463 ;16,883 ;1,591 ;1,603 ;1,599 ;1,821 ;1,796 ;1,798 ;0,00016E+03;-0,00029E+03;0,00036E+03;0,27769E+03;0,29044E+03;0,28866E+03;240,012 ;240,058 ;240,317 ;NAN
235;2025/08/20;13:56:44;738;246,233 ;246,139 ;246,008 ;246,127 ;0,28262E+03;0,28498E+03;0,28853E+03;0,28538E+03;34,973E+03;35,687E+03;36,124E+03;106,784E+03;57,023 ;57,026 ;60,164E+03;60,389E+03;61,100E+03;181,654E+03;69,591E+03;70,146E+03;70,980E+03;210,717E+03;0,50255 ;0,50876 ;0,50893 ;0,50677 ;39,695 ;39,921 ;39,728 ;17,040 ;16,524 ;16,903 ;1,600 ;1,595 ;1,597 ;1,811 ;1,803 ;1,802 ;0,00030E+03;0,00063E+03;-0,00027E+03;0,27782E+03;0,28555E+03;0,28828E+03;240,141 ;240,620 ;239,535 ;NAN
236;2025/08/20;13:56:45;238;246,215 ;246,084 ;245,969 ;246,089 ;0,28099E+03;0,28287E+03;0,28660E+03;0,28349E+03;35,032E+03;35,687E+03;36,080E+03;106,799E+03;57,018 ;57,021 ;59,659E+03;59,765E+03;60,561E+03;179,985E+03;69,184E+03;69,609E+03;70,494E+03;209,288E+03;0,50636 ;0,51268 ;0,51182 ;0,51030 ;39,516 ;40,119 ;39,726 ;16,717 ;16,926 ;16,555 ;1,599 ;1,605 ;1,611 ;1,820 ;1,809 ;1,797 ;0,00051E+03;-0,00068E+03;-0,00037E+03;0,28150E+03;0,28335E+03;0,29451E+03;241,148 ;240,564 ;240,914 ;NAN
237;2025/08/20;13:56:45;738;246,223 ;246,087 ;245,955 ;246,088 ;0,28387E+03;0,28589E+03;0,28901E+03;0,28626E+03;35,461E+03;36,246E+03;36,520E+03;108,227E+03;57,018 ;57,010 ;60,233E+03;60,298E+03;60,984E+03;181,515E+03;69,896E+03;70,353E+03;71,083E+03;211,332E+03;0,50734 ;0,51519 ;0,51377 ;0,51212 ;40,002 ;39,965 ;39,679 ;16,634 ;16,720 ;16,875 ;1,598 ;1,600 ;1,601 ;1,823 ;1,792 ;1,793 ;-0,00028E+03;0,00037E+03;0,00060E+03;0,28371E+03;0,28464E+03;0,28918E+03;239,701 ;240,065 ;239,833 ;NAN
238;2025/08/20;13:56:46;236;246,050 ;245,920 ;245,814 ;245,928 ;0,28555E+03;0,28773E+03;0,29224E+03;0,28851E+03;36,097E+03;36,626E+03;37,250E+03;109,972E+03;57,015 ;57,015 ;60,278E+03;60,543E+03;61,425E+03;182,245E+03;70,259E+03;70,759E+03;71,837E+03;212,856E+03;0,51376 ;0,51761 ;0,51854 ;0,51665 ;39,762 ;40,030 ;39,748 ;16,827 ;16,832 ;17,052 ;1,600 ;1,593 ;1,613 ;1,820 ;1,794 ;1,797 ;-0,00066E+03;-0,00031E+03;0,00008E+03;0,28042E+03;0,28307E+03;0,28472E+03;239,626 ;239,784 ;239,872 ;NAN
239;2025/08/20;13:56:46;737;245,631 ;245,507 ;245,391 ;245,510 ;0,28381E+03;0,28520E+03;0,28891E+03;0,28597E+03;36,441E+03;37,094E+03;37,389E+03;110,924E+03;57,014 ;57,012 ;59,428E+03;59,387E+03;60,235E+03;179,051E+03;69,712E+03;70,020E+03;70,896E+03;210,627E+03;0,52274 ;0,52976 ;0,52738 ;0,52664 ;39,648 ;39,693 ;40,069 ;16,803 ;16,507 ;16,673 ;1,597 ;1,604 ;1,599 ;1,849 ;1,795 ;1,781 ;0,00028E+03;-0,00021E+03;-0,00071E+03;0,28406E+03;0,29130E+03;0,29486E+03;240,563 ;240,608 ;240,036 ;NAN
240;2025/08/20;13:56:47;237;245,890 ;245,783 ;245,660 ;245,778 ;0,28605E+03;0,28788E+03;0,29215E+03;0,28869E+03;36,533E+03;37,115E+03;37,603E+03;111,251E+03;57,019 ;57,026 ;60,105E+03;60,240E+03;61,130E+03;181,476E+03;70,337E+03;70,756E+03;71,770E+03;212,863E+03;0,51940 ;0,52455 ;0,52394 ;0,52264 ;39,269 ;39,871 ;40,192 ;16,787 ;16,396 ;16,642 ;1,592 ;1,596 ;1,607 ;1,820 ;1,808 ;1,796 ;-0,00068E+03;0,00052E+03;0,00003E+03;0,28350E+03;0,29471E+03;0,29915E+03;240,795 ;239,883 ;239,902 ;NAN
241;2025/08/20;13:56:47;736;245,913 ;245,780 ;245,662 ;245,785 ;0,28828E+03;0,28971E+03;0,29399E+03;0,29066E+03;36,622E+03;37,177E+03;37,599E+03;111,398E+03;57,027 ;57,017 ;60,700E+03;60,730E+03;61,663E+03;183,093E+03;70,892E+03;71,206E+03;72,222E+03;214,320E+03;0,51659 ;0,52210 ;0,52060 ;0,51977 ;39,361 ;39,783 ;39,888 ;16,789 ;16,895 ;16,623 ;1,599 ;1,599 ;1,606 ;1,816 ;1,811 ;1,779 ;0,00055E+03;-0,00041E+03;0,00017E+03;0,28316E+03;0,28057E+03;0,29217E+03;239,196 ;238,837 ;238,854 ;NAN
242;2025/08/20;13:56:48;237;245,630 ;245,481 ;245,361 ;245,490 ;0,28532E+03;0,28697E+03;0,29104E+03;0,28778E+03;36,590E+03;37,179E+03;37,608E+03;111,377E+03;57,020 ;57,013 ;59,772E+03;59,837E+03;60,705E+03;180,313E+03;70,082E+03;70,446E+03;71,411E+03;211,939E+03;0,52210 ;0,52776 ;0,52664 ;0,52551 ;39,616 ;39,890 ;39,538 ;16,698 ;16,955 ;16,663 ;1,612 ;1,613 ;1,594 ;1,819 ;1,796 ;1,780 ;-0,00006E+03;-0,00009E+03;-0,00006E+03;0,28402E+03;0,28408E+03;0,29425E+03;239,633 ;239,306 ;240,091 ;NAN
243;2025/08/20;13:56:48;737;245,844 ;245,697 ;245,607 ;245,716 ;0,28585E+03;0,28786E+03;0,29150E+03;0,28840E+03;36,483E+03;37,182E+03;37,590E+03;111,255E+03;57,026 ;57,032 ;60,064E+03;60,164E+03;60,932E+03;181,160E+03;70,276E+03;70,726E+03;71,594E+03;212,596E+03;0,51914 ;0,52572 ;0,52504 ;0,52332 ;39,690 ;39,837 ;39,948 ;16,505 ;16,686 ;16,932 ;1,605 ;1,596 ;1,605 ;1,796 ;1,771 ;1,797 ;0,00116E+03;0,00042E+03;0,00039E+03;0,29109E+03;0,29174E+03;0,29254E+03;240,166 ;240,006 ;239,692 ;NAN
244;2025/08/20;13:56:49;237;245,939 ;245,802 ;245,675 ;245,805 ;0,28817E+03;0,29003E+03;0,29435E+03;0,29085E+03;36,646E+03;37,209E+03;37,714E+03;111,569E+03;57,023 ;57,018 ;60,663E+03;60,808E+03;61,701E+03;183,172E+03;70,873E+03;71,289E+03;72,314E+03;214,476E+03;0,51706 ;0,52195 ;0,52153 ;0,52019 ;40,104 ;39,708 ;39,888 ;17,052 ;16,716 ;16,748 ;1,601 ;1,602 ;1,603 ;1,803 ;1,809 ;1,779 ;-0,00057E+03;-0,00049E+03;-0,00102E+03;0,27750E+03;0,28481E+03;0,29350E+03;238,948 ;239,157 ;238,742 ;NAN
245;2025/08/20;13:56:49;736;245,635 ;245,522 ;245,390 ;245,516 ;0,28509E+03;0,28699E+03;0,29105E+03;0,28771E+03;36,525E+03;37,125E+03;37,600E+03;111,249E+03;57,025 ;57,018 ;59,749E+03;59,889E+03;60,722E+03;180,360E+03;70,029E+03;70,463E+03;71,421E+03;211,912E+03;0,52157 ;0,52688 ;0,52645 ;0,52498 ;39,497 ;39,975 ;39,643 ;16,830 ;16,985 ;16,596 ;1,615 ;1,600 ;1,603 ;1,820 ;1,799 ;1,796 ;0,00010E+03;0,00017E+03;0,00049E+03;0,28457E+03;0,28228E+03;0,29160E+03;240,371 ;240,287 ;240,121 ;NAN
246;2025/08/20;13:56:50;236;245,753 ;245,637 ;245,525 ;245,638 ;0,28534E+03;0,28701E+03;0,29129E+03;0,28788E+03;36,518E+03;37,080E+03;37,544E+03;111,142E+03;57,021 ;57,022 ;59,864E+03;59,962E+03;60,872E+03;180,698E+03;70,123E+03;70,501E+03;71,518E+03;212,143E+03;0,52077 ;0,52595 ;0,52495 ;0,52390 ;39,571 ;39,835 ;39,693 ;16,554 ;16,963 ;16,709 ;1,595 ;1,604 ;1,599 ;1,827 ;1,814 ;1,814 ;-0,00005E+03;0,00060E+03;0,00001E+03;0,29304E+03;0,28994E+03;0,30172E+03;240,486 ;240,498 ;240,367 ;NAN
247;2025/08/20;13:56:50;736;246,002 ;245,887 ;245,754 ;245,881 ;0,28786E+03;0,28994E+03;0,29379E+03;0,29053E+03;36,489E+03;37,157E+03;37,611E+03;111,257E+03;57,029 ;57,020 ;60,688E+03;60,843E+03;61,630E+03;183,161E+03;70,813E+03;71,292E+03;72,200E+03;214,305E+03;0,51528 ;0,52120 ;0,52092 ;0,51915 ;40,112 ;39,663 ;39,966 ;16,864 ;16,692 ;16,675 ;1,592 ;1,600 ;1,620 ;1,797 ;1,801 ;1,808 ;-0,00065E+03;-0,00067E+03;-0,00065E+03;0,28493E+03;0,28763E+03;0,29582E+03;239,224 ;239,735 ;238,612 ;NAN
248;2025/08/20;13:56:51;235;245,724 ;245,578 ;245,466 ;245,589 ;0,28652E+03;0,28801E+03;0,29265E+03;0,28906E+03;36,662E+03;37,138E+03;37,656E+03;111,457E+03;57,021 ;57,012 ;60,106E+03;60,193E+03;61,173E+03;181,473E+03;70,405E+03;70,728E+03;71,834E+03;212,967E+03;0,52073 ;0,52509 ;0,52421 ;0,52335 ;40,192 ;39,783 ;39,948 ;16,739 ;16,956 ;16,738 ;1,607 ;1,596 ;1,606 ;1,801 ;1,788 ;1,778 ;-0,00015E+03;-0,00026E+03;-0,00041E+03;0,28289E+03;0,28042E+03;0,29160E+03;239,975 ;239,491 ;239,872 ;NAN
249;2025/08/20;13:56:51;736;245,688 ;245,547 ;245,423 ;245,553 ;0,28516E+03;0,28659E+03;0,29045E+03;0,28740E+03;36,522E+03;37,135E+03;37,481E+03;111,138E+03;57,024 ;57,009 ;59,788E+03;59,775E+03;60,635E+03;180,198E+03;70,060E+03;70,371E+03;71,284E+03;211,715E+03;0,52130 ;0,52770 ;0,52579 ;0,52494 ;39,645 ;39,235 ;39,598 ;16,658 ;16,671 ;16,478 ;1,600 ;1,609 ;1,591 ;1,801 ;1,797 ;1,795 ;-0,00016E+03;0,00037E+03;0,00035E+03;0,28930E+03;0,28944E+03;0,29738E+03;239,768 ;240,206 ;240,040 ;NAN
250;2025/08/20;13:56:52;237;245,943 ;245,853 ;245,729 ;245,841 ;0,28675E+03;0,28884E+03;0,29256E+03;0,28939E+03;36,428E+03;37,131E+03;37,533E+03;111,092E+03;57,024 ;57,032 ;60,388E+03;60,532E+03;61,315E+03;182,235E+03;70,525E+03;71,013E+03;71,890E+03;213,428E+03;0,51653 ;0,52288 ;0,52208 ;0,52051 ;39,884 ;39,754 ;39,653 ;16,718 ;16,467 ;16,736 ;1,592 ;1,617 ;1,602 ;1,846 ;1,820 ;1,813 ;-0,00017E+03;-0,00026E+03;0,00061E+03;0,28882E+03;0,29398E+03;0,29709E+03;239,943 ;240,046 ;240,531 ;NAN
251;2025/08/20;13:56:52;737;245,856 ;245,758 ;245,624 ;245,746 ;0,28788E+03;0,28993E+03;0,29374E+03;0,29052E+03;36,567E+03;37,243E+03;37,672E+03;111,483E+03;57,024 ;57,024 ;60,598E+03;60,745E+03;61,533E+03;182,876E+03;70,777E+03;71,253E+03;72,149E+03;214,179E+03;0,51666 ;0,52269 ;0,52214 ;0,52051 ;39,813 ;39,698 ;39,966 ;16,922 ;16,928 ;16,778 ;1,598 ;1,596 ;1,592 ;1,812 ;1,797 ;1,804 ;0,00002E+03;0,00063E+03;-0,00024E+03;0,27829E+03;0,27983E+03;0,28711E+03;239,519 ;238,763 ;238,126 ;NAN
252;2025/08/20;13:56:53;235;245,695 ;245,573 ;245,451 ;245,573 ;0,28586E+03;0,28792E+03;0,29140E+03;0,28839E+03;36,523E+03;37,254E+03;37,613E+03;111,389E+03;57,023 ;57,022 ;59,992E+03;60,095E+03;60,835E+03;180,923E+03;70,235E+03;70,705E+03;71,524E+03;212,464E+03;0,52001 ;0,52688 ;0,52588 ;0,52427 ;39,981 ;39,856 ;39,779 ;16,804 ;16,757 ;16,873 ;1,611 ;1,602 ;1,591 ;1,792 ;1,802 ;1,795 ;-0,00044E+03;-0,00049E+03;-0,00011E+03;0,28365E+03;0,28440E+03;0,29015E+03;240,315 ;240,234 ;239,405 ;NAN
253;2025/08/20;13:56:53;737;245,855 ;245,685 ;245,610 ;245,716 ;0,28608E+03;0,28730E+03;0,29156E+03;0,28831E+03;36,519E+03;37,068E+03;37,458E+03;111,045E+03;57,024 ;57,031 ;60,110E+03;60,068E+03;61,033E+03;181,211E+03;70,334E+03;70,585E+03;71,611E+03;212,530E+03;0,51923 ;0,52515 ;0,52308 ;0,52249 ;39,637 ;40,222 ;39,640 ;16,643 ;16,898 ;16,822 ;1,599 ;1,605 ;1,601 ;1,795 ;1,796 ;1,773 ;-0,00021E+03;-0,00010E+03;-0,00027E+03;0,28741E+03;0,28810E+03;0,29313E+03;240,092 ;239,595 ;239,861 ;NAN
254;2025/08/20;13:56:54;236;245,923 ;245,785 ;245,655 ;245,788 ;0,28736E+03;0,28948E+03;0,29340E+03;0,29008E+03;36,500E+03;37,149E+03;37,623E+03;111,272E+03;57,025 ;57,018 ;60,513E+03;60,680E+03;61,476E+03;182,668E+03;70,668E+03;71,149E+03;72,075E+03;213,892E+03;0,51649 ;0,52214 ;0,52200 ;0,52023 ;40,004 ;39,581 ;39,528 ;16,979 ;16,561 ;16,583 ;1,590 ;1,594 ;1,602 ;1,833 ;1,785 ;1,774 ;-0,00108E+03;0,00006E+03;0,00006E+03;0,28292E+03;0,28461E+03;0,29632E+03;238,962 ;239,327 ;239,294 ;NAN
255;2025/08/20;13:56:54;737;245,755 ;245,640 ;245,498 ;245,631 ;0,28676E+03;0,28895E+03;0,29266E+03;0,28946E+03;36,501E+03;37,191E+03;37,634E+03;111,327E+03;57,024 ;57,017 ;60,283E+03;60,454E+03;61,202E+03;181,939E+03;70,472E+03;70,977E+03;71,848E+03;213,297E+03;0,51795 ;0,52398 ;0,52381 ;0,52193 ;39,990 ;38,727 ;40,002 ;16,747 ;16,773 ;16,740 ;1,602 ;1,614 ;1,600 ;1,822 ;1,806 ;1,799 ;0,00057E+03;0,00026E+03;0,00018E+03;0,28414E+03;0,28280E+03;0,29085E+03;240,403 ;240,150 ;239,136 ;NAN
256;2025/08/20;13:56:55;235;245,642 ;245,516 ;245,395 ;245,518 ;0,28470E+03;0,28657E+03;0,29033E+03;0,28720E+03;36,501E+03;37,163E+03;37,548E+03;111,212E+03;57,022 ;57,020 ;59,653E+03;59,741E+03;60,548E+03;179,941E+03;69,934E+03;70,357E+03;71,245E+03;211,536E+03;0,52193 ;0,52821 ;0,52703 ;0,52574 ;39,665 ;39,162 ;40,009 ;16,624 ;16,911 ;16,812 ;1,605 ;1,598 ;1,608 ;1,813 ;1,806 ;1,785 ;0,00022E+03;-0,00020E+03;-0,00012E+03;0,28861E+03;0,28598E+03;0,29581E+03;240,410 ;240,037 ;240,302 ;NAN
257;2025/08/20;13:56:55;736;245,876 ;245,770 ;245,650 ;245,765 ;0,28618E+03;0,28829E+03;0,29214E+03;0,28887E+03;36,429E+03;37,101E+03;37,557E+03;111,086E+03;57,023 ;57,029 ;60,202E+03;60,362E+03;61,153E+03;181,717E+03;70,366E+03;70,852E+03;71,765E+03;212,983E+03;0,51770 ;0,52363 ;0,52333 ;0,52157 ;40,023 ;39,575 ;39,992 ;16,752 ;16,496 ;16,715 ;1,603 ;1,618 ;1,602 ;1,819 ;1,811 ;1,792 ;-0,00065E+03;-0,00009E+03;-0,00036E+03;0,28942E+03;0,29560E+03;0,29886E+03;239,716 ;240,243 ;240,382 ;NAN
258;2025/08/20;13:56:56;237;245,933 ;245,774 ;245,669 ;245,792 ;0,28711E+03;0,28892E+03;0,29312E+03;0,28972E+03;36,411E+03;36,989E+03;37,474E+03;110,874E+03;57,028 ;57,020 ;60,499E+03;60,615E+03;61,491E+03;182,604E+03;70,610E+03;71,009E+03;72,010E+03;213,630E+03;0,51566 ;0,52091 ;0,52040 ;0,51900 ;40,065 ;39,952 ;39,813 ;16,709 ;16,836 ;16,631 ;1,606 ;1,595 ;1,597 ;1,812 ;1,783 ;1,785 ;0,00004E+03;0,00019E+03;0,00064E+03;0,28510E+03;0,28252E+03;0,29151E+03;239,136 ;239,480 ;239,780 ;NAN
259;2025/08/20;13:56:56;737;245,879 ;245,746 ;245,600 ;245,742 ;0,28497E+03;0,28670E+03;0,29007E+03;0,28724E+03;35,992E+03;36,723E+03;36,997E+03;109,712E+03;57,027 ;57,017 ;60,117E+03;60,127E+03;60,882E+03;181,126E+03;70,067E+03;70,455E+03;71,242E+03;211,764E+03;0,51368 ;0,52123 ;0,51932 ;0,51809 ;39,475 ;39,835 ;39,706 ;16,351 ;16,748 ;16,867 ;1,600 ;1,619 ;1,606 ;1,802 ;1,789 ;1,782 ;0,00072E+03;-0,00020E+03;-0,00111E+03;0,29131E+03;0,28857E+03;0,29150E+03;240,517 ;240,191 ;239,567 ;NAN
260;2025/08/20;13:56:57;236;246,285 ;246,175 ;246,054 ;246,172 ;0,28434E+03;0,28676E+03;0,29012E+03;0,28708E+03;35,405E+03;36,178E+03;36,571E+03;108,154E+03;57,034 ;57,038 ;60,421E+03;60,619E+03;61,306E+03;182,346E+03;70,030E+03;70,594E+03;71,385E+03;212,009E+03;0,50557 ;0,51248 ;0,51230 ;0,51014 ;39,571 ;40,113 ;39,759 ;16,636 ;16,791 ;16,851 ;1,617 ;1,610 ;1,602 ;1,811 ;1,806 ;1,801 ;-0,00075E+03;0,00025E+03;0,00077E+03;0,28692E+03;0,28402E+03;0,29025E+03;239,866 ;239,392 ;239,725 ;NAN
261;2025/08/20;13:56:57;737;246,253 ;246,158 ;246,013 ;246,141 ;0,28319E+03;0,28535E+03;0,28913E+03;0,28589E+03;35,101E+03;35,762E+03;36,207E+03;107,069E+03;57,029 ;57,024 ;60,259E+03;60,457E+03;61,224E+03;181,939E+03;69,736E+03;70,242E+03;71,129E+03;211,107E+03;0,50334 ;0,50912 ;0,50903 ;0,50718 ;40,433 ;39,619 ;40,080 ;16,825 ;17,145 ;16,767 ;1,604 ;1,604 ;1,595 ;1,817 ;1,813 ;1,791 ;-0,00006E+03;-0,00045E+03;-0,00008E+03;0,28170E+03;0,27674E+03;0,28722E+03;239,096 ;240,145 ;239,938 ;NAN
262;2025/08/20;13:56:58;236;246,342 ;246,209 ;246,092 ;246,214 ;0,28221E+03;0,28439E+03;0,28790E+03;0,28484E+03;34,928E+03;35,640E+03;36,031E+03;106,599E+03;57,026 ;57,020 ;60,109E+03;60,272E+03;61,004E+03;181,385E+03;69,520E+03;70,021E+03;70,851E+03;210,391E+03;0,50242 ;0,50899 ;0,50856 ;0,50667 ;39,887 ;40,004 ;39,939 ;16,689 ;16,635 ;16,978 ;1,597 ;1,601 ;1,605 ;1,824 ;1,791 ;1,789 ;0,00086E+03;0,00020E+03;0,00036E+03;0,28443E+03;0,28477E+03;0,28719E+03;240,788 ;240,006 ;240,523 ;NAN
263;2025/08/20;13:56:58;737;246,414 ;246,259 ;246,147 ;246,273 ;0,28214E+03;0,28374E+03;0,28750E+03;0,28446E+03;34,977E+03;35,623E+03;35,955E+03;106,555E+03;57,022 ;57,027 ;60,085E+03;60,111E+03;60,951E+03;181,147E+03;69,524E+03;69,874E+03;70,766E+03;210,164E+03;0,50309 ;0,50983 ;0,50809 ;0,50701 ;39,750 ;39,844 ;39,026 ;16,801 ;16,655 ;16,707 ;1,600 ;1,591 ;1,612 ;1,802 ;1,793 ;1,805 ;-0,00067E+03;0,00026E+03;-0,00085E+03;0,28098E+03;0,28461E+03;0,28968E+03;240,629 ;239,827 ;240,334 ;NAN
264;2025/08/20;13:56:59;237;246,097 ;245,977 ;245,868 ;245,981 ;0,28095E+03;0,28245E+03;0,28699E+03;0,28346E+03;35,033E+03;35,512E+03;36,006E+03;106,551E+03;57,023 ;57,020 ;59,608E+03;59,714E+03;60,683E+03;180,006E+03;69,141E+03;69,476E+03;70,562E+03;209,178E+03;0,50670 ;0,51114 ;0,51028 ;0,50938 ;39,833 ;40,127 ;39,637 ;16,838 ;16,994 ;16,533 ;1,602 ;1,600 ;1,597 ;1,802 ;1,781 ;1,797 ;0,00016E+03;0,00044E+03;-0,00024E+03;0,27960E+03;0,27798E+03;0,28796E+03;240,327 ;239,780 ;240,045 ;NAN
265;2025/08/20;13:56:59;738;246,478 ;246,346 ;246,215 ;246,346 ;0,28290E+03;0,28476E+03;0,28798E+03;0,28521E+03;34,911E+03;35,675E+03;35,929E+03;106,515E+03;57,021 ;57,021 ;60,359E+03;60,400E+03;61,128E+03;181,888E+03;69,728E+03;70,149E+03;70,905E+03;210,783E+03;0,50067 ;0,50856 ;0,50672 ;0,50533 ;39,841 ;39,794 ;40,074 ;16,429 ;17,025 ;16,994 ;1,607 ;1,603 ;1,602 ;1,846 ;1,819 ;1,807 ;-0,00148E+03;-0,00022E+03;0,00070E+03;0,28734E+03;0,28037E+03;0,28660E+03;240,084 ;240,271 ;240,222 ;NAN
266;2025/08/20;13:57:00;235;246,209 ;246,087 ;245,956 ;246,084 ;0,28244E+03;0,28453E+03;0,28840E+03;0,28512E+03;35,048E+03;35,679E+03;36,137E+03;106,864E+03;57,024 ;57,011 ;60,062E+03;60,247E+03;61,039E+03;181,348E+03;69,540E+03;70,019E+03;70,934E+03;210,493E+03;0,50400 ;0,50956 ;0,50945 ;0,50769 ;39,863 ;39,846 ;39,948 ;16,831 ;16,661 ;16,785 ;1,603 ;1,592 ;1,602 ;1,825 ;1,822 ;1,806 ;0,00141E+03;-0,00045E+03;-0,00033E+03;0,27910E+03;0,28136E+03;0,28630E+03;239,841 ;240,125 ;240,301 ;NAN
267;2025/08/20;13:57:00;736;246,317 ;246,200 ;246,103 ;246,207 ;0,28036E+03;0,28243E+03;0,28669E+03;0,28316E+03;34,894E+03;35,455E+03;36,002E+03;106,352E+03;57,020 ;57,033 ;59,594E+03;59,817E+03;60,679E+03;180,090E+03;69,058E+03;69,535E+03;70,556E+03;209,149E+03;0,50529 ;0,50989 ;0,51027 ;0,50850 ;39,816 ;39,978 ;39,903 ;16,795 ;16,542 ;16,706 ;1,594 ;1,612 ;1,594 ;1,821 ;1,834 ;1,824 ;0,00094E+03;0,00036E+03;-0,00064E+03;0,28777E+03;0,28991E+03;0,29502E+03;241,318 ;240,590 ;240,421 ;NAN
268;2025/08/20;13:57:01;237;246,502 ;246,388 ;246,256 ;246,382 ;0,28321E+03;0,28544E+03;0,28930E+03;0,28599E+03;34,934E+03;35,577E+03;36,059E+03;106,570E+03;57,026 ;57,014 ;60,443E+03;60,668E+03;61,443E+03;182,554E+03;69,813E+03;70,330E+03;71,242E+03;211,385E+03;0,50040 ;0,50586 ;0,50614 ;0,50415 ;39,976 ;40,014 ;39,630 ;16,773 ;16,940 ;16,413 ;1,607 ;1,595 ;1,595 ;1,816 ;1,793 ;1,797 ;-0,00070E+03;-0,00037E+03;0,00028E+03;0,28283E+03;0,27990E+03;0,29014E+03;240,226 ;239,032 ;239,844 ;NAN
269;2025/08/20;13:57:01;736;246,201 ;246,055 ;245,926 ;246,061 ;0,28143E+03;0,28357E+03;0,28688E+03;0,28396E+03;34,940E+03;35,683E+03;36,026E+03;106,649E+03;57,019 ;57,016 ;59,834E+03;59,958E+03;60,659E+03;180,452E+03;69,289E+03;69,773E+03;70,551E+03;209,612E+03;0,50426 ;0,51142 ;0,51064 ;0,50879 ;39,900 ;39,685 ;40,174 ;16,466 ;17,039 ;17,130 ;1,605 ;1,604 ;1,604 ;1,812 ;1,813 ;1,792 ;0,00090E+03;-0,00023E+03;0,00062E+03;0,28210E+03;0,27656E+03;0,28011E+03;240,142 ;240,873 ;239,545 ;NAN
270;2025/08/20;13:57:02;236;246,259 ;246,121 ;246,021 ;246,134 ;0,28092E+03;0,28254E+03;0,28682E+03;0,28343E+03;34,982E+03;35,519E+03;35,994E+03;106,494E+03;57,023 ;57,022 ;59,682E+03;59,783E+03;60,694E+03;180,160E+03;69,179E+03;69,538E+03;70,565E+03;209,282E+03;0,50567 ;0,51078 ;0,51009 ;0,50886 ;39,774 ;39,714 ;40,241 ;16,748 ;16,493 ;16,798 ;1,609 ;1,592 ;1,613 ;1,833 ;1,804 ;1,812 ;0,00026E+03;0,00027E+03;-0,00017E+03;0,28497E+03;0,28982E+03;0,29031E+03;240,953 ;240,615 ;240,549 ;NAN
271;2025/08/20;13:57:02;738;246,465 ;246,308 ;246,194 ;246,322 ;0,28286E+03;0,28498E+03;0,28847E+03;0,28544E+03;34,915E+03;35,639E+03;36,013E+03;106,567E+03;57,022 ;57,026 ;60,342E+03;60,473E+03;61,210E+03;182,025E+03;69,716E+03;70,193E+03;71,019E+03;210,927E+03;0,50082 ;0,50772 ;0,50709 ;0,50523 ;40,045 ;39,871 ;39,823 ;16,939 ;16,718 ;16,843 ;1,595 ;1,594 ;1,604 ;1,827 ;1,802 ;1,809 ;-0,00027E+03;-0,00002E+03;-0,00068E+03;0,28113E+03;0,28351E+03;0,28964E+03;240,220 ;239,934 ;239,738 ;NAN
272;2025/08/20;13:57:03;237;246,197 ;246,097 ;245,973 ;246,089 ;0,28133E+03;0,28348E+03;0,28753E+03;0,28412E+03;34,945E+03;35,546E+03;36,061E+03;106,553E+03;57,024 ;57,020 ;59,801E+03;60,029E+03;60,841E+03;180,671E+03;69,263E+03;69,764E+03;70,725E+03;209,752E+03;0,50453 ;0,50952 ;0,50988 ;0,50799 ;39,893 ;40,130 ;39,765 ;16,816 ;17,072 ;16,687 ;1,598 ;1,620 ;1,599 ;1,828 ;1,791 ;1,799 ;-0,00073E+03;0,00010E+03;0,00054E+03;0,27946E+03;0,27572E+03;0,28491E+03;240,023 ;238,839 ;239,831 ;NAN
273;2025/08/20;13:57:03;738;246,385 ;246,262 ;246,123 ;246,257 ;0,28202E+03;0,28438E+03;0,28748E+03;0,28463E+03;34,892E+03;35,691E+03;36,025E+03;106,608E+03;57,020 ;57,019 ;60,089E+03;60,255E+03;60,899E+03;181,242E+03;69,485E+03;70,032E+03;70,757E+03;210,273E+03;0,50216 ;0,50964 ;0,50914 ;0,50700 ;39,555 ;39,731 ;40,127 ;16,366 ;16,998 ;17,133 ;1,609 ;1,596 ;1,603 ;1,809 ;1,796 ;1,787 ;-0,00022E+03;-0,00003E+03;0,00002E+03;0,28788E+03;0,27983E+03;0,28320E+03;240,068 ;240,523 ;239,697 ;NAN
274;2025/08/20;13:57:04;237;246,376 ;246,242 ;246,124 ;246,247 ;0,28177E+03;0,28385E+03;0,28753E+03;0,28438E+03;34,907E+03;35,584E+03;36,007E+03;106,497E+03;57,024 ;57,023 ;60,006E+03;60,159E+03;60,922E+03;181,087E+03;69,420E+03;69,895E+03;70,767E+03;210,083E+03;0,50283 ;0,50910 ;0,50880 ;0,50693 ;39,812 ;39,860 ;40,154 ;16,747 ;16,520 ;16,920 ;1,594 ;1,622 ;1,600 ;1,821 ;1,808 ;1,793 ;-0,00046E+03;-0,00004E+03;-0,00044E+03;0,28195E+03;0,28699E+03;0,28749E+03;240,628 ;240,129 ;240,507 ;NAN
275;2025/08/20;13:57:04;737;246,294 ;246,142 ;246,045 ;246,160 ;0,28187E+03;0,28356E+03;0,28776E+03;0,28440E+03;34,988E+03;35,548E+03;36,004E+03;106,539E+03;57,020 ;57,023 ;59,960E+03;60,066E+03;60,965E+03;180,992E+03;69,422E+03;69,797E+03;70,802E+03;210,021E+03;0,50399 ;0,50931 ;0,50851 ;0,50728 ;39,842 ;40,104 ;39,924 ;16,903 ;16,693 ;16,671 ;1,614 ;1,608 ;1,599 ;1,814 ;1,793 ;1,792 ;0,00057E+03;-0,00026E+03;-0,00002E+03;0,28028E+03;0,28225E+03;0,28792E+03;240,523 ;240,621 ;239,958 ;NAN
276;2025/08/20;13:57:05;236;246,361 ;246,271 ;246,150 ;246,261 ;0,28195E+03;0,28381E+03;0,28852E+03;0,28476E+03;35,014E+03;35,482E+03;36,084E+03;106,581E+03;57,023 ;57,020 ;59,992E+03;60,217E+03;61,169E+03;181,378E+03;69,462E+03;69,894E+03;71,019E+03;210,375E+03;0,50407 ;0,50766 ;0,50809 ;0,50662 ;39,760 ;40,277 ;39,736 ;16,721 ;16,937 ;16,559 ;1,603 ;1,607 ;1,600 ;1,800 ;1,813 ;1,792 ;0,00022E+03;0,00038E+03;0,00007E+03;0,28276E+03;0,27955E+03;0,28947E+03;240,414 ;239,598 ;240,643 ;NAN
277;2025/08/20;13:57:05;736;246,206 ;246,090 ;245,969 ;246,089 ;0,28068E+03;0,28286E+03;0,28607E+03;0,28320E+03;34,861E+03;35,635E+03;35,955E+03;106,450E+03;57,019 ;57,024 ;59,668E+03;59,796E+03;60,484E+03;179,947E+03;69,105E+03;69,609E+03;70,363E+03;209,077E+03;0,50446 ;0,51193 ;0,51099 ;0,50914 ;39,462 ;39,946 ;39,996 ;16,320 ;16,819 ;17,124 ;1,614 ;1,594 ;1,599 ;1,818 ;1,806 ;1,792 ;-0,00114E+03;-0,00069E+03;0,00026E+03;0,28912E+03;0,28470E+03;0,28390E+03;240,845 ;240,891 ;239,911 ;NAN
278;2025/08/20;13:57:06;236;246,376 ;246,231 ;246,108 ;246,238 ;0,28332E+03;0,28506E+03;0,28847E+03;0,28562E+03;34,991E+03;35,719E+03;35,997E+03;106,707E+03;57,025 ;57,020 ;60,400E+03;60,423E+03;61,193E+03;182,017E+03;69,804E+03;70,191E+03;70,995E+03;210,991E+03;0,50127 ;0,50888 ;0,50704 ;0,50574 ;39,583 ;39,887 ;39,922 ;16,679 ;16,690 ;16,938 ;1,600 ;1,595 ;1,617 ;1,818 ;1,794 ;1,802 ;0,00070E+03;0,00068E+03;-0,00049E+03;0,28167E+03;0,28335E+03;0,28519E+03;239,880 ;240,353 ;239,530 ;NAN
279;2025/08/20;13:57:06;737;246,292 ;246,159 ;246,039 ;246,163 ;0,28276E+03;0,28458E+03;0,28829E+03;0,28521E+03;35,022E+03;35,680E+03;36,042E+03;106,745E+03;57,021 ;57,017 ;60,194E+03;60,285E+03;61,090E+03;181,569E+03;69,641E+03;70,053E+03;70,930E+03;210,623E+03;0,50290 ;0,50934 ;0,50814 ;0,50680 ;40,007 ;40,041 ;39,852 ;16,913 ;16,724 ;16,635 ;1,600 ;1,598 ;1,612 ;1,851 ;1,841 ;1,833 ;-0,00056E+03;-0,00014E+03;0,00029E+03;0,28202E+03;0,28399E+03;0,28916E+03;241,011 ;240,284 ;240,413 ;NAN
280;2025/08/20;13:57:07;237;246,196 ;246,095 ;245,977 ;246,089 ;0,28009E+03;0,28138E+03;0,28572E+03;0,28240E+03;34,963E+03;35,483E+03;35,880E+03;106,326E+03;57,020 ;57,023 ;59,437E+03;59,465E+03;60,430E+03;179,333E+03;68,958E+03;69,248E+03;70,279E+03;208,485E+03;0,50702 ;0,51241 ;0,51054 ;0,51000 ;39,630 ;39,974 ;39,882 ;16,806 ;16,878 ;16,556 ;1,603 ;1,614 ;1,594 ;1,852 ;1,824 ;1,812 ;0,00075E+03;0,00008E+03;-0,00036E+03;0,28654E+03;0,28637E+03;0,29558E+03;241,005 ;240,514 ;241,082 ;NAN
281;2025/08/20;13:57:07;737;246,471 ;246,366 ;246,244 ;246,360 ;0,28275E+03;0,28516E+03;0,28824E+03;0,28538E+03;34,823E+03;35,646E+03;35,976E+03;106,445E+03;57,022 ;57,032 ;60,365E+03;60,538E+03;61,183E+03;182,087E+03;69,689E+03;70,253E+03;70,976E+03;210,919E+03;0,49969 ;0,50740 ;0,50687 ;0,50467 ;39,811 ;39,912 ;39,969 ;16,501 ;16,654 ;17,121 ;1,601 ;1,594 ;1,597 ;1,822 ;1,820 ;1,812 ;0,00062E+03;-0,00027E+03;0,00024E+03;0,28956E+03;0,29103E+03;0,28445E+03;240,440 ;240,676 ;239,594 ;NAN
282;2025/08/20;13:57:08;238;246,337 ;246,207 ;246,076 ;246,207 ;0,28308E+03;0,28531E+03;0,28886E+03;0,28575E+03;34,964E+03;35,677E+03;36,088E+03;106,728E+03;57,023 ;57,020 ;60,336E+03;60,510E+03;61,240E+03;182,086E+03;69,734E+03;70,245E+03;71,082E+03;211,061E+03;0,50139 ;0,50789 ;0,50769 ;0,50567 ;40,090 ;39,985 ;39,905 ;16,914 ;16,614 ;17,001 ;1,603 ;1,598 ;1,596 ;1,840 ;1,814 ;1,805 ;-0,00021E+03;-0,00018E+03;0,00049E+03;0,27630E+03;0,28294E+03;0,28298E+03;239,667 ;239,288 ;239,897 ;NAN
283;2025/08/20;13:57:08;739;245,999 ;245,885 ;245,774 ;245,886 ;0,28168E+03;0,28293E+03;0,28709E+03;0,28390E+03;35,417E+03;35,972E+03;36,328E+03;107,717E+03;57,015 ;57,023 ;59,558E+03;59,547E+03;60,490E+03;179,594E+03;69,293E+03;69,569E+03;70,560E+03;209,421E+03;0,51112 ;0,51707 ;0,51485 ;0,51435 ;39,786 ;39,746 ;39,687 ;16,960 ;16,771 ;16,715 ;1,614 ;1,594 ;1,597 ;1,804 ;1,806 ;1,785 ;-0,00012E+03;0,00039E+03;-0,00018E+03;0,28187E+03;0,28426E+03;0,28878E+03;239,956 ;240,177 ;240,633 ;NAN
284;2025/08/20;13:57:09;239;245,937 ;245,844 ;245,717 ;245,833 ;0,28378E+03;0,28587E+03;0,28962E+03;0,28642E+03;35,831E+03;36,514E+03;36,935E+03;109,281E+03;57,015 ;57,020 ;59,893E+03;60,048E+03;60,828E+03;180,769E+03;69,793E+03;70,278E+03;71,163E+03;211,235E+03;0,51339 ;0,51956 ;0,51902 ;0,51734 ;39,525 ;40,076 ;39,604 ;16,692 ;16,842 ;16,791 ;1,591 ;1,606 ;1,597 ;1,798 ;1,784 ;1,795 ;0,00076E+03;-0,00081E+03;0,00006E+03;0,28471E+03;0,28437E+03;0,28817E+03;240,015 ;240,024 ;239,747 ;NAN
285;2025/08/20;13:57:09;737;245,988 ;245,870 ;245,753 ;245,870 ;0,28575E+03;0,28809E+03;0,29112E+03;0,28832E+03;36,166E+03;37,001E+03;37,319E+03;110,486E+03;57,016 ;57,024 ;60,274E+03;60,401E+03;61,038E+03;181,712E+03;70,292E+03;70,833E+03;71,542E+03;212,667E+03;0,51451 ;0,52237 ;0,52164 ;0,51953 ;39,777 ;40,030 ;39,849 ;16,778 ;16,874 ;16,775 ;1,606 ;1,600 ;1,605 ;1,807 ;1,789 ;1,793 ;-0,00060E+03;0,00081E+03;-0,00064E+03;0,28492E+03;0,28339E+03;0,28696E+03;239,702 ;239,812 ;239,002 ;NAN
286;2025/08/20;13:57:10;235;245,704 ;245,598 ;245,464 ;245,589 ;0,28589E+03;0,28794E+03;0,29164E+03;0,28849E+03;36,532E+03;37,227E+03;37,630E+03;111,388E+03;57,018 ;57,021 ;59,997E+03;60,127E+03;60,899E+03;181,022E+03;70,244E+03;70,718E+03;71,587E+03;212,549E+03;0,52007 ;0,52641 ;0,52565 ;0,52406 ;39,548 ;40,265 ;39,817 ;16,599 ;16,683 ;16,890 ;1,601 ;1,596 ;1,599 ;1,781 ;1,780 ;1,786 ;-0,00020E+03;-0,00032E+03;-0,00032E+03;0,28846E+03;0,28825E+03;0,28837E+03;240,069 ;239,365 ;239,520 ;NAN
287;2025/08/20;13:57:10;736;245,760 ;245,670 ;245,560 ;245,664 ;0,28526E+03;0,28701E+03;0,29114E+03;0,28780E+03;36,462E+03;37,067E+03;37,508E+03;111,037E+03;57,022 ;57,028 ;59,879E+03;59,980E+03;60,864E+03;180,723E+03;70,107E+03;70,509E+03;71,493E+03;212,109E+03;0,52010 ;0,52570 ;0,52464 ;0,52349 ;39,230 ;40,036 ;39,642 ;16,454 ;16,634 ;17,022 ;1,603 ;1,609 ;1,593 ;1,838 ;1,804 ;1,793 ;-0,00051E+03;-0,00008E+03;0,00051E+03;0,29270E+03;0,29285E+03;0,28980E+03;240,023 ;239,899 ;240,261 ;NAN
288;2025/08/20;13:57:11;238;245,978 ;245,862 ;245,751 ;245,863 ;0,28738E+03;0,28953E+03;0,29402E+03;0,29031E+03;36,495E+03;37,047E+03;37,651E+03;111,194E+03;57,025 ;57,027 ;60,540E+03;60,783E+03;61,669E+03;182,992E+03;70,689E+03;71,183E+03;72,255E+03;214,127E+03;0,51627 ;0,52045 ;0,52109 ;0,51929 ;39,870 ;39,901 ;39,912 ;16,865 ;16,474 ;16,848 ;1,593 ;1,601 ;1,609 ;1,792 ;1,777 ;1,783 ;0,00063E+03;0,00046E+03;-0,00016E+03;0,28381E+03;0,29050E+03;0,29102E+03;239,755 ;239,536 ;239,439 ;NAN
289;2025/08/20;13:57:11;739;245,677 ;245,539 ;245,432 ;245,549 ;0,28538E+03;0,28732E+03;0,29164E+03;0,28811E+03;36,500E+03;37,059E+03;37,602E+03;111,162E+03;57,023 ;57,018 ;59,860E+03;60,030E+03;60,904E+03;180,794E+03;70,110E+03;70,548E+03;71,577E+03;212,235E+03;0,52061 ;0,52531 ;0,52534 ;0,52377 ;39,887 ;39,833 ;39,887 ;16,677 ;16,805 ;16,883 ;1,602 ;1,605 ;1,601 ;1,821 ;1,792 ;1,768 ;-0,00021E+03;-0,00068E+03;-0,00050E+03;0,28610E+03;0,28544E+03;0,28725E+03;239,369 ;239,552 ;239,521 ;NAN
290;2025/08/20;13:57:12;237;245,901 ;245,781 ;245,643 ;245,775 ;0,28550E+03;0,28774E+03;0,29125E+03;0,28816E+03;36,355E+03;37,090E+03;37,486E+03;110,930E+03;57,023 ;57,019 ;60,057E+03;60,215E+03;60,938E+03;181,211E+03;70,204E+03;70,721E+03;71,545E+03;212,470E+03;0,51785 ;0,52445 ;0,52395 ;0,52210 ;39,625 ;40,124 ;39,681 ;16,911 ;16,729 ;16,718 ;1,599 ;1,598 ;1,594 ;1,807 ;1,806 ;1,791 ;0,00047E+03;0,00074E+03;0,00010E+03;0,28577E+03;0,28923E+03;0,29363E+03;239,752 ;239,101 ;239,735 ;NAN
291;2025/08/20;13:57:12;736;245,866 ;245,765 ;245,665 ;245,765 ;0,28749E+03;0,28923E+03;0,29384E+03;0,29019E+03;36,550E+03;37,062E+03;37,598E+03;111,210E+03;57,027 ;57,029 ;60,502E+03;60,656E+03;61,623E+03;182,781E+03;70,685E+03;71,082E+03;72,187E+03;213,955E+03;0,51708 ;0,52139 ;0,52084 ;0,51978 ;39,743 ;39,984 ;39,884 ;16,947 ;16,521 ;17,071 ;1,612 ;1,598 ;1,607 ;1,828 ;1,799 ;1,786 ;-0,00129E+03;-0,00118E+03;0,00058E+03;0,28135E+03;0,28848E+03;0,28542E+03;239,110 ;239,261 ;239,756 ;NAN
