DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
292;2025/08/20;13:57:13;237;245,718 ;245,631 ;245,511 ;245,620 ;0,28623E+03;0,28799E+03;0,29199E+03;0,28874E+03;36,526E+03;37,157E+03;37,559E+03;111,241E+03;57,022 ;57,037 ;60,104E+03;60,193E+03;61,061E+03;181,358E+03;70,332E+03;70,738E+03;71,688E+03;212,758E+03;0,51933 ;0,52527 ;0,52393 ;0,52285 ;39,621 ;40,005 ;40,082 ;17,049 ;16,512 ;16,974 ;1,595 ;1,598 ;1,604 ;1,809 ;1,797 ;1,795 ;-0,00283E+03;0,00061E+03;-0,00040E+03;0,28067E+03;0,28697E+03;0,28449E+03;239,732 ;239,675 ;239,426 ;NAN
293;2025/08/20;13:57:13;737;245,680 ;245,576 ;245,480 ;245,579 ;0,28425E+03;0,28690E+03;0,29087E+03;0,28734E+03;36,406E+03;37,071E+03;37,688E+03;111,165E+03;57,024 ;57,037 ;59,595E+03;59,914E+03;60,645E+03;180,154E+03;69,836E+03;70,455E+03;71,402E+03;211,693E+03;0,52131 ;0,52616 ;0,52783 ;0,52513 ;39,717 ;40,060 ;39,854 ;16,927 ;16,664 ;16,878 ;1,597 ;1,604 ;1,602 ;1,818 ;1,796 ;1,788 ;0,00310E+03;0,00040E+03;0,00009E+03;0,28469E+03;0,29100E+03;0,29090E+03;240,682 ;240,462 ;239,222 ;NAN
294;2025/08/20;13:57:14;235;245,913 ;245,786 ;245,674 ;245,791 ;0,28637E+03;0,28831E+03;0,29198E+03;0,28889E+03;36,406E+03;37,111E+03;37,489E+03;111,005E+03;57,023 ;57,033 ;60,282E+03;60,368E+03;61,155E+03;181,805E+03;70,422E+03;70,863E+03;71,731E+03;213,016E+03;0,51696 ;0,52371 ;0,52263 ;0,52111 ;39,694 ;40,303 ;39,526 ;16,877 ;16,740 ;16,943 ;1,599 ;1,610 ;1,604 ;1,800 ;1,790 ;1,790 ;0,00009E+03;-0,00060E+03;-0,00006E+03;0,28927E+03;0,29252E+03;0,29018E+03;240,261 ;239,379 ;240,116 ;NAN
295;2025/08/20;13:57:14;737;246,018 ;245,902 ;245,782 ;245,901 ;0,28819E+03;0,28997E+03;0,29421E+03;0,29079E+03;36,541E+03;37,132E+03;37,603E+03;111,275E+03;57,027 ;57,022 ;60,759E+03;60,873E+03;61,765E+03;183,396E+03;70,900E+03;71,304E+03;72,311E+03;214,515E+03;0,51538 ;0,52075 ;0,52002 ;0,51873 ;39,786 ;39,635 ;39,909 ;16,888 ;16,562 ;17,055 ;1,601 ;1,601 ;1,601 ;1,796 ;1,794 ;1,793 ;0,00011E+03;-0,00087E+03;0,00031E+03;0,28072E+03;0,28740E+03;0,28425E+03;238,426 ;239,233 ;239,429 ;NAN
296;2025/08/20;13:57:15;236;245,684 ;245,549 ;245,431 ;245,555 ;0,28575E+03;0,28768E+03;0,29179E+03;0,28841E+03;36,554E+03;37,151E+03;37,633E+03;111,339E+03;57,021 ;57,017 ;59,938E+03;60,081E+03;60,930E+03;180,949E+03;70,205E+03;70,639E+03;71,615E+03;212,460E+03;0,52068 ;0,52593 ;0,52549 ;0,52405 ;39,945 ;39,837 ;39,669 ;16,808 ;16,637 ;16,716 ;1,614 ;1,595 ;1,604 ;1,839 ;1,840 ;1,805 ;0,00039E+03;0,00097E+03;0,00002E+03;0,28113E+03;0,28258E+03;0,28628E+03;239,637 ;239,446 ;239,248 ;NAN
297;2025/08/20;13:57:15;736;245,697 ;245,580 ;245,449 ;245,575 ;0,28464E+03;0,28619E+03;0,28962E+03;0,28682E+03;36,386E+03;37,110E+03;37,361E+03;110,857E+03;57,024 ;57,021 ;59,724E+03;59,687E+03;60,477E+03;179,888E+03;69,935E+03;70,283E+03;71,087E+03;211,305E+03;0,52029 ;0,52801 ;0,52557 ;0,52463 ;39,802 ;40,036 ;39,647 ;16,410 ;16,578 ;16,839 ;1,622 ;1,602 ;1,597 ;1,817 ;1,792 ;1,798 ;-0,00075E+03;-0,00003E+03;-0,00022E+03;0,29364E+03;0,29604E+03;0,29439E+03;241,155 ;240,647 ;240,018 ;NAN
298;2025/08/20;13:57:16;238;246,032 ;245,855 ;245,767 ;245,884 ;0,28721E+03;0,28897E+03;0,29290E+03;0,28969E+03;36,438E+03;37,083E+03;37,490E+03;111,012E+03;57,024 ;57,030 ;60,544E+03;60,597E+03;61,451E+03;182,593E+03;70,664E+03;71,044E+03;71,984E+03;213,692E+03;0,51566 ;0,52198 ;0,52081 ;0,51949 ;39,670 ;39,793 ;39,898 ;16,711 ;16,482 ;16,962 ;1,612 ;1,600 ;1,598 ;1,809 ;1,803 ;1,783 ;0,00076E+03;-0,00068E+03;0,00020E+03;0,28959E+03;0,29381E+03;0,29209E+03;239,598 ;239,517 ;239,670 ;NAN
299;2025/08/20;13:57:16;738;245,613 ;245,506 ;245,359 ;245,493 ;0,28628E+03;0,28837E+03;0,29163E+03;0,28876E+03;36,467E+03;37,245E+03;37,562E+03;111,274E+03;57,024 ;57,018 ;60,118E+03;60,208E+03;60,902E+03;181,228E+03;70,314E+03;70,797E+03;71,553E+03;212,665E+03;0,51863 ;0,52608 ;0,52495 ;0,52324 ;39,877 ;39,944 ;39,779 ;16,923 ;16,782 ;16,873 ;1,603 ;1,599 ;1,604 ;1,812 ;1,809 ;1,794 ;-0,00083E+03;-0,00010E+03;-0,00020E+03;0,28259E+03;0,28649E+03;0,28869E+03;239,432 ;239,183 ;239,990 ;NAN
300;2025/08/20;13:57:17;235;246,021 ;245,898 ;245,781 ;245,900 ;0,28619E+03;0,28775E+03;0,29135E+03;0,28843E+03;36,360E+03;37,058E+03;37,337E+03;110,756E+03;57,026 ;57,027 ;60,292E+03;60,278E+03;61,104E+03;181,674E+03;70,408E+03;70,758E+03;71,608E+03;212,774E+03;0,51642 ;0,52373 ;0,52141 ;0,52053 ;40,004 ;39,705 ;39,659 ;16,936 ;16,956 ;16,595 ;1,596 ;1,597 ;1,601 ;1,811 ;1,803 ;1,794 ;-0,00006E+03;0,00050E+03;0,00030E+03;0,28515E+03;0,28875E+03;0,29790E+03;240,308 ;239,900 ;240,057 ;NAN
301;2025/08/20;13:57:17;738;245,891 ;245,787 ;245,661 ;245,779 ;0,28709E+03;0,28917E+03;0,29276E+03;0,28967E+03;36,447E+03;37,178E+03;37,556E+03;111,182E+03;57,024 ;57,025 ;60,456E+03;60,576E+03;61,334E+03;182,366E+03;70,592E+03;71,075E+03;71,919E+03;213,587E+03;0,51631 ;0,52308 ;0,52220 ;0,52055 ;39,576 ;39,722 ;39,588 ;16,729 ;16,897 ;16,953 ;1,606 ;1,596 ;1,597 ;1,800 ;1,783 ;1,783 ;0,00003E+03;0,00014E+03;-0,00096E+03;0,28234E+03;0,28377E+03;0,28725E+03;240,344 ;239,592 ;239,397 ;NAN
302;2025/08/20;13:57:18;237;245,754 ;245,655 ;245,521 ;245,643 ;0,28621E+03;0,28835E+03;0,29187E+03;0,28881E+03;36,466E+03;37,203E+03;37,577E+03;111,245E+03;57,022 ;57,028 ;60,147E+03;60,278E+03;61,017E+03;181,442E+03;70,337E+03;70,835E+03;71,660E+03;212,832E+03;0,51844 ;0,52521 ;0,52438 ;0,52269 ;39,850 ;39,764 ;39,812 ;17,063 ;16,575 ;16,800 ;1,607 ;1,601 ;1,595 ;1,822 ;1,814 ;1,790 ;-0,00016E+03;-0,00049E+03;0,00033E+03;0,27794E+03;0,28724E+03;0,28833E+03;239,750 ;239,407 ;239,345 ;NAN
303;2025/08/20;13:57:18;737;245,649 ;245,525 ;245,414 ;245,529 ;0,28425E+03;0,28604E+03;0,29050E+03;0,28693E+03;36,387E+03;36,911E+03;37,463E+03;110,762E+03;57,024 ;57,024 ;59,594E+03;59,748E+03;60,657E+03;179,999E+03;69,825E+03;70,230E+03;71,293E+03;211,348E+03;0,52112 ;0,52558 ;0,52548 ;0,52407 ;39,853 ;40,092 ;39,599 ;16,769 ;16,765 ;16,636 ;1,622 ;1,608 ;1,601 ;1,791 ;1,787 ;1,802 ;-0,00027E+03;-0,00024E+03;0,00049E+03;0,28721E+03;0,28821E+03;0,29457E+03;240,080 ;240,087 ;240,125 ;NAN
304;2025/08/20;13:57:19;238;246,004 ;245,850 ;245,736 ;245,863 ;0,28527E+03;0,28711E+03;0,29100E+03;0,28779E+03;36,026E+03;36,662E+03;37,071E+03;109,760E+03;57,027 ;57,026 ;60,223E+03;60,316E+03;61,149E+03;181,688E+03;70,176E+03;70,585E+03;71,508E+03;212,269E+03;0,51337 ;0,51941 ;0,51841 ;0,51708 ;39,836 ;39,754 ;39,955 ;16,519 ;16,526 ;16,872 ;1,592 ;1,619 ;1,601 ;1,819 ;1,828 ;1,799 ;0,00034E+03;-0,00007E+03;-0,00068E+03;0,29221E+03;0,29505E+03;0,29286E+03;240,551 ;240,505 ;239,594 ;NAN
305;2025/08/20;13:57:19;738;246,295 ;246,167 ;246,051 ;246,171 ;0,28611E+03;0,28803E+03;0,29215E+03;0,28876E+03;35,659E+03;36,270E+03;36,739E+03;108,667E+03;57,033 ;57,032 ;60,781E+03;60,925E+03;61,785E+03;183,491E+03;70,469E+03;70,904E+03;71,883E+03;213,255E+03;0,50602 ;0,51153 ;0,51110 ;0,50956 ;39,712 ;39,615 ;39,315 ;17,001 ;16,460 ;16,836 ;1,598 ;1,604 ;1,604 ;1,819 ;1,803 ;1,800 ;-0,00030E+03;0,00065E+03;0,00000E+03;0,27903E+03;0,28906E+03;0,28923E+03;239,725 ;239,739 ;239,312 ;NAN
306;2025/08/20;13:57:20;239;246,190 ;246,030 ;245,916 ;246,045 ;0,28392E+03;0,28565E+03;0,28991E+03;0,28649E+03;35,289E+03;35,832E+03;36,300E+03;107,421E+03;57,030 ;57,014 ;60,336E+03;60,457E+03;61,361E+03;182,155E+03;69,898E+03;70,278E+03;71,294E+03;211,471E+03;0,50486 ;0,50986 ;0,50916 ;0,50797 ;40,086 ;39,903 ;39,979 ;16,868 ;16,905 ;16,607 ;1,597 ;1,591 ;1,608 ;1,843 ;1,817 ;1,823 ;-0,00069E+03;0,00007E+03;0,00007E+03;0,27656E+03;0,27856E+03;0,28510E+03;240,254 ;239,861 ;239,551 ;NAN
307;2025/08/20;13:57:20;739;246,163 ;246,012 ;245,892 ;246,022 ;0,28031E+03;0,28262E+03;0,28578E+03;0,28290E+03;34,796E+03;35,573E+03;35,935E+03;106,304E+03;57,027 ;57,029 ;59,585E+03;59,737E+03;60,389E+03;179,711E+03;69,001E+03;69,527E+03;70,272E+03;208,800E+03;0,50428 ;0,51165 ;0,51138 ;0,50912 ;39,885 ;39,541 ;40,125 ;16,939 ;16,301 ;17,035 ;1,598 ;1,613 ;1,594 ;1,841 ;1,828 ;1,813 ;-0,00002E+03;-0,00069E+03;-0,00024E+03;0,28316E+03;0,29282E+03;0,29106E+03;240,933 ;241,141 ;240,262 ;NAN
308;2025/08/20;13:57:21;237;246,533 ;246,372 ;246,292 ;246,399 ;0,28231E+03;0,28399E+03;0,28823E+03;0,28485E+03;34,841E+03;35,398E+03;35,862E+03;106,101E+03;57,024 ;57,031 ;60,251E+03;60,352E+03;61,265E+03;181,868E+03;69,599E+03;69,968E+03;70,989E+03;210,556E+03;0,50060 ;0,50593 ;0,50517 ;0,50391 ;40,029 ;39,685 ;39,802 ;16,888 ;16,557 ;16,476 ;1,596 ;1,603 ;1,613 ;1,842 ;1,830 ;1,827 ;0,00112E+03;-0,00016E+03;0,00025E+03;0,28318E+03;0,29056E+03;0,29613E+03;240,773 ;240,354 ;240,654 ;NAN
309;2025/08/20;13:57:21;738;246,433 ;246,279 ;246,172 ;246,295 ;0,28397E+03;0,28497E+03;0,28958E+03;0,28618E+03;35,060E+03;35,525E+03;35,920E+03;106,504E+03;57,025 ;57,013 ;60,564E+03;60,528E+03;61,576E+03;182,668E+03;69,979E+03;70,183E+03;71,287E+03;211,450E+03;0,50100 ;0,50618 ;0,50387 ;0,50369 ;39,940 ;39,940 ;40,180 ;16,813 ;16,816 ;16,937 ;1,594 ;1,614 ;1,597 ;1,826 ;1,808 ;1,814 ;-0,00040E+03;0,00079E+03;0,00000E+03;0,27642E+03;0,27970E+03;0,28408E+03;240,353 ;240,361 ;239,602 ;NAN
310;2025/08/20;13:57:22;236;246,150 ;246,031 ;245,923 ;246,035 ;0,28042E+03;0,28250E+03;0,28689E+03;0,28327E+03;34,917E+03;35,445E+03;36,020E+03;106,382E+03;57,019 ;57,018 ;59,544E+03;59,787E+03;60,666E+03;179,997E+03;69,027E+03;69,504E+03;70,553E+03;209,085E+03;0,50585 ;0,50997 ;0,51054 ;0,50880 ;39,951 ;40,163 ;39,624 ;16,899 ;16,421 ;16,968 ;1,605 ;1,600 ;1,593 ;1,853 ;1,816 ;1,812 ;0,00130E+03;0,00017E+03;-0,00029E+03;0,28067E+03;0,29116E+03;0,28711E+03;241,063 ;240,520 ;240,551 ;NAN
311;2025/08/20;13:57:22;736;246,300 ;246,205 ;246,081 ;246,195 ;0,28075E+03;0,28283E+03;0,28648E+03;0,28335E+03;34,778E+03;35,474E+03;35,876E+03;106,127E+03;57,021 ;57,032 ;59,766E+03;59,921E+03;60,687E+03;180,374E+03;69,148E+03;69,634E+03;70,498E+03;209,280E+03;0,50295 ;0,50943 ;0,50889 ;0,50711 ;39,768 ;39,620 ;39,463 ;17,075 ;16,317 ;16,997 ;1,610 ;1,599 ;1,615 ;1,821 ;1,829 ;1,816 ;0,00002E+03;-0,00095E+03;-0,00014E+03;0,28191E+03;0,29403E+03;0,29126E+03;240,606 ;241,347 ;240,280 ;NAN
312;2025/08/20;13:57:23;236;246,556 ;246,402 ;246,305 ;246,421 ;0,28317E+03;0,28567E+03;0,28895E+03;0,28593E+03;34,825E+03;35,601E+03;36,019E+03;106,446E+03;57,023 ;57,030 ;60,512E+03;60,722E+03;61,382E+03;182,616E+03;69,817E+03;70,389E+03;71,170E+03;211,376E+03;0,49881 ;0,50577 ;0,50610 ;0,50358 ;40,185 ;40,017 ;39,637 ;16,874 ;16,664 ;16,610 ;1,595 ;1,598 ;1,599 ;1,827 ;1,790 ;1,798 ;-0,00077E+03;0,00034E+03;0,00051E+03;0,27833E+03;0,28354E+03;0,28685E+03;240,132 ;239,534 ;239,861 ;NAN
313;2025/08/20;13:57:23;738;246,251 ;246,091 ;245,970 ;246,104 ;0,28178E+03;0,28300E+03;0,28709E+03;0,28396E+03;34,964E+03;35,531E+03;35,860E+03;106,355E+03;57,021 ;57,011 ;59,936E+03;59,899E+03;60,831E+03;180,667E+03;69,389E+03;69,644E+03;70,614E+03;209,648E+03;0,50389 ;0,51018 ;0,50783 ;0,50730 ;39,681 ;40,094 ;39,953 ;16,677 ;16,799 ;16,919 ;1,601 ;1,597 ;1,609 ;1,814 ;1,811 ;1,804 ;0,00046E+03;0,00023E+03;-0,00028E+03;0,27890E+03;0,27999E+03;0,28484E+03;240,091 ;239,681 ;239,747 ;NAN
314;2025/08/20;13:57:24;237;246,209 ;246,137 ;246,013 ;246,119 ;0,27988E+03;0,28218E+03;0,28584E+03;0,28263E+03;34,755E+03;35,448E+03;35,889E+03;106,093E+03;57,021 ;57,029 ;59,503E+03;59,727E+03;60,472E+03;179,702E+03;68,910E+03;69,454E+03;70,320E+03;208,684E+03;0,50436 ;0,51038 ;0,51037 ;0,50839 ;39,548 ;39,859 ;40,272 ;16,776 ;16,307 ;16,754 ;1,593 ;1,602 ;1,603 ;1,834 ;1,842 ;1,813 ;0,00120E+03;-0,00031E+03;-0,00044E+03;0,28400E+03;0,29608E+03;0,29384E+03;240,565 ;240,921 ;240,499 ;NAN
315;2025/08/20;13:57:24;737;246,729 ;246,644 ;246,521 ;246,632 ;0,28405E+03;0,28657E+03;0,29055E+03;0,28706E+03;34,814E+03;35,474E+03;36,015E+03;106,303E+03;57,024 ;57,032 ;60,825E+03;61,135E+03;61,913E+03;183,873E+03;70,084E+03;70,682E+03;71,626E+03;212,391E+03;0,49675 ;0,50189 ;0,50282 ;0,50051 ;39,977 ;39,586 ;39,423 ;17,126 ;16,469 ;16,879 ;1,595 ;1,598 ;1,605 ;1,865 ;1,831 ;1,832 ;0,00019E+03;-0,00003E+03;0,00003E+03;0,27513E+03;0,28369E+03;0,28596E+03;240,026 ;240,580 ;239,708 ;NAN
316;2025/08/20;13:57:25;236;246,295 ;246,184 ;246,065 ;246,181 ;0,28225E+03;0,28490E+03;0,28852E+03;0,28522E+03;34,907E+03;35,611E+03;36,124E+03;106,641E+03;57,022 ;57,015 ;60,118E+03;60,425E+03;61,117E+03;181,660E+03;69,518E+03;70,138E+03;70,994E+03;210,650E+03;0,50213 ;0,50772 ;0,50883 ;0,50625 ;40,020 ;40,148 ;40,041 ;16,968 ;17,099 ;16,811 ;1,616 ;1,605 ;1,600 ;1,855 ;1,835 ;1,835 ;-0,00069E+03;0,00058E+03;0,00022E+03;0,27073E+03;0,27203E+03;0,28042E+03;239,603 ;238,396 ;239,472 ;NAN
317;2025/08/20;13:57:25;737;246,077 ;245,967 ;245,842 ;245,962 ;0,27965E+03;0,28139E+03;0,28523E+03;0,28209E+03;34,917E+03;35,550E+03;35,935E+03;106,402E+03;57,019 ;57,018 ;59,298E+03;59,384E+03;60,215E+03;178,897E+03;68,815E+03;69,212E+03;70,122E+03;208,149E+03;0,50741 ;0,51364 ;0,51245 ;0,51118 ;39,831 ;40,122 ;39,594 ;16,615 ;16,729 ;16,923 ;1,606 ;1,599 ;1,608 ;1,857 ;1,805 ;1,811 ;0,00030E+03;-0,00061E+03;0,00049E+03;0,28471E+03;0,28592E+03;0,28509E+03;240,472 ;240,776 ;240,186 ;NAN
318;2025/08/20;13:57:26;236;246,375 ;246,259 ;246,145 ;246,260 ;0,28212E+03;0,28361E+03;0,28764E+03;0,28446E+03;34,885E+03;35,486E+03;35,837E+03;106,209E+03;57,023 ;57,027 ;60,120E+03;60,155E+03;61,062E+03;181,338E+03;69,508E+03;69,842E+03;70,802E+03;210,153E+03;0,50188 ;0,50809 ;0,50616 ;0,50539 ;39,781 ;39,678 ;40,075 ;16,573 ;16,635 ;16,947 ;1,600 ;1,589 ;1,616 ;1,821 ;1,812 ;1,797 ;-0,00025E+03;0,00040E+03;-0,00091E+03;0,28788E+03;0,28932E+03;0,28757E+03;240,266 ;241,222 ;240,087 ;NAN
319;2025/08/20;13:57:26;736;246,312 ;246,201 ;246,072 ;246,195 ;0,28260E+03;0,28457E+03;0,28810E+03;0,28509E+03;34,884E+03;35,608E+03;35,948E+03;106,440E+03;57,022 ;57,029 ;60,236E+03;60,339E+03;61,103E+03;181,678E+03;69,608E+03;70,062E+03;70,893E+03;210,564E+03;0,50115 ;0,50823 ;0,50707 ;0,50550 ;39,494 ;39,750 ;39,790 ;17,083 ;16,566 ;16,917 ;1,597 ;1,600 ;1,616 ;1,822 ;1,803 ;1,791 ;-0,00009E+03;-0,00016E+03;0,00061E+03;0,27572E+03;0,28590E+03;0,28731E+03;240,483 ;240,546 ;239,941 ;NAN
320;2025/08/20;13:57:27;237;246,249 ;246,100 ;246,010 ;246,120 ;0,28054E+03;0,28241E+03;0,28649E+03;0,28315E+03;34,887E+03;35,472E+03;35,942E+03;106,302E+03;57,021 ;57,023 ;59,627E+03;59,766E+03;60,625E+03;180,018E+03;69,083E+03;69,500E+03;70,479E+03;209,062E+03;0,50500 ;0,51039 ;0,50997 ;0,50847 ;39,905 ;40,170 ;39,940 ;16,978 ;16,957 ;16,545 ;1,602 ;1,605 ;1,611 ;1,826 ;1,798 ;1,804 ;-0,00001E+03;0,00007E+03;-0,00019E+03;0,27856E+03;0,28243E+03;0,29185E+03;240,872 ;239,437 ;241,013 ;NAN
321;2025/08/20;13:57:27;737;246,512 ;246,391 ;246,255 ;246,386 ;0,28210E+03;0,28398E+03;0,28772E+03;0,28460E+03;34,820E+03;35,483E+03;35,855E+03;106,158E+03;57,022 ;57,017 ;60,197E+03;60,304E+03;61,110E+03;181,611E+03;69,542E+03;69,969E+03;70,852E+03;210,363E+03;0,50070 ;0,50712 ;0,50606 ;0,50464 ;39,751 ;40,143 ;39,847 ;16,751 ;16,765 ;16,812 ;1,595 ;1,606 ;1,602 ;1,850 ;1,829 ;1,822 ;0,00002E+03;-0,00041E+03;-0,00033E+03;0,28607E+03;0,28646E+03;0,29091E+03;240,661 ;240,235 ;240,255 ;NAN
322;2025/08/20;13:57:28;236;246,401 ;246,282 ;246,154 ;246,279 ;0,28264E+03;0,28458E+03;0,28815E+03;0,28512E+03;34,898E+03;35,596E+03;35,948E+03;106,442E+03;57,023 ;57,018 ;60,267E+03;60,374E+03;61,146E+03;181,787E+03;69,642E+03;70,086E+03;70,930E+03;210,658E+03;0,50110 ;0,50789 ;0,50681 ;0,50528 ;39,755 ;39,800 ;40,072 ;16,772 ;16,747 ;16,928 ;1,595 ;1,600 ;1,596 ;1,835 ;1,805 ;1,814 ;-0,00008E+03;-0,00010E+03;0,00043E+03;0,27740E+03;0,28026E+03;0,28301E+03;239,960 ;240,341 ;239,550 ;NAN
323;2025/08/20;13:57:28;738;246,186 ;246,079 ;245,969 ;246,078 ;0,28089E+03;0,28292E+03;0,28712E+03;0,28365E+03;34,945E+03;35,530E+03;36,046E+03;106,522E+03;57,019 ;57,030 ;59,673E+03;59,873E+03;60,732E+03;180,277E+03;69,152E+03;69,622E+03;70,623E+03;209,397E+03;0,50534 ;0,51033 ;0,51040 ;0,50871 ;40,107 ;39,920 ;39,903 ;17,136 ;16,449 ;16,964 ;1,595 ;1,596 ;1,617 ;1,817 ;1,789 ;1,789 ;-0,00040E+03;-0,00005E+03;-0,00000E+03;0,27398E+03;0,28401E+03;0,28344E+03;240,633 ;240,587 ;239,805 ;NAN
324;2025/08/20;13:57:29;238;246,419 ;246,273 ;246,180 ;246,291 ;0,28131E+03;0,28333E+03;0,28756E+03;0,28406E+03;34,825E+03;35,395E+03;35,929E+03;106,149E+03;57,023 ;57,026 ;59,936E+03;60,134E+03;60,995E+03;181,065E+03;69,319E+03;69,777E+03;70,790E+03;209,887E+03;0,50239 ;0,50726 ;0,50754 ;0,50575 ;39,488 ;40,077 ;39,585 ;16,785 ;16,930 ;16,428 ;1,596 ;1,623 ;1,595 ;1,833 ;1,821 ;1,814 ;-0,00046E+03;0,00040E+03;-0,00032E+03;0,27857E+03;0,28219E+03;0,29529E+03;241,085 ;239,815 ;240,538 ;NAN
325;2025/08/20;13:57:29;737;246,367 ;246,213 ;246,080 ;246,220 ;0,28232E+03;0,28431E+03;0,28773E+03;0,28479E+03;34,851E+03;35,578E+03;35,907E+03;106,337E+03;57,021 ;57,010 ;60,194E+03;60,285E+03;61,024E+03;181,502E+03;69,555E+03;70,000E+03;70,804E+03;210,359E+03;0,50106 ;0,50826 ;0,50713 ;0,50550 ;39,373 ;39,909 ;39,785 ;16,721 ;16,806 ;16,830 ;1,613 ;1,594 ;1,620 ;1,809 ;1,809 ;1,795 ;-0,00011E+03;0,00031E+03;0,00022E+03;0,28426E+03;0,28350E+03;0,28827E+03;240,153 ;239,924 ;240,639 ;NAN
326;2025/08/20;13:57:30;236;246,306 ;246,195 ;246,096 ;246,199 ;0,28095E+03;0,28251E+03;0,28720E+03;0,28355E+03;34,949E+03;35,413E+03;35,943E+03;106,305E+03;57,023 ;57,020 ;59,725E+03;59,861E+03;60,857E+03;180,442E+03;69,199E+03;69,551E+03;70,678E+03;209,429E+03;0,50504 ;0,50917 ;0,50855 ;0,50760 ;40,237 ;39,952 ;39,859 ;16,699 ;16,631 ;16,885 ;1,595 ;1,596 ;1,592 ;1,824 ;1,825 ;1,797 ;-0,00000E+03;-0,00068E+03;0,00002E+03;0,28405E+03;0,28726E+03;0,29032E+03;240,938 ;241,114 ;241,092 ;NAN
327;2025/08/20;13:57:30;738;246,396 ;246,282 ;246,160 ;246,279 ;0,28209E+03;0,28446E+03;0,28778E+03;0,28478E+03;34,778E+03;35,555E+03;35,932E+03;106,265E+03;57,022 ;57,035 ;60,180E+03;60,364E+03;61,051E+03;181,595E+03;69,506E+03;70,057E+03;70,840E+03;210,403E+03;0,50035 ;0,50752 ;0,50723 ;0,50505 ;40,113 ;40,004 ;40,086 ;17,102 ;16,493 ;16,950 ;1,595 ;1,600 ;1,596 ;1,828 ;1,809 ;1,808 ;-0,00080E+03;-0,00013E+03;-0,00015E+03;0,27510E+03;0,28555E+03;0,28652E+03;240,044 ;240,445 ;240,873 ;NAN
328;2025/08/20;13:57:31;236;246,349 ;246,220 ;246,104 ;246,225 ;0,28175E+03;0,28340E+03;0,28718E+03;0,28411E+03;35,027E+03;35,673E+03;36,028E+03;106,728E+03;57,021 ;57,020 ;59,923E+03;59,972E+03;60,805E+03;180,700E+03;69,409E+03;69,780E+03;70,677E+03;209,866E+03;0,50464 ;0,51123 ;0,50975 ;0,50855 ;39,593 ;40,092 ;39,771 ;16,915 ;17,172 ;16,549 ;1,599 ;1,592 ;1,617 ;1,816 ;1,801 ;1,786 ;-0,00035E+03;0,00003E+03;0,00058E+03;0,27699E+03;0,27661E+03;0,29091E+03;241,042 ;240,727 ;240,388 ;NAN
329;2025/08/20;13:57:31;735;246,214 ;246,071 ;245,949 ;246,078 ;0,28335E+03;0,28506E+03;0,28894E+03;0,28578E+03;35,615E+03;36,253E+03;36,629E+03;108,497E+03;57,013 ;57,011 ;59,989E+03;60,050E+03;60,898E+03;180,938E+03;69,765E+03;70,145E+03;71,065E+03;210,975E+03;0,51050 ;0,51683 ;0,51543 ;0,51426 ;39,469 ;40,004 ;39,551 ;16,684 ;16,909 ;16,585 ;1,599 ;1,597 ;1,604 ;1,803 ;1,782 ;1,799 ;0,00058E+03;-0,00015E+03;-0,00065E+03;0,28537E+03;0,28422E+03;0,29270E+03;240,635 ;239,841 ;240,675 ;NAN
330;2025/08/20;13:57:32;237;245,831 ;245,724 ;245,602 ;245,719 ;0,28346E+03;0,28541E+03;0,28912E+03;0,28600E+03;36,039E+03;36,722E+03;37,120E+03;109,881E+03;57,015 ;57,016 ;59,640E+03;59,750E+03;60,535E+03;179,924E+03;69,683E+03;70,133E+03;71,009E+03;210,825E+03;0,51718 ;0,52361 ;0,52274 ;0,52120 ;39,847 ;39,800 ;39,838 ;16,536 ;16,655 ;16,926 ;1,600 ;1,595 ;1,607 ;1,796 ;1,784 ;1,772 ;-0,00027E+03;-0,00010E+03;0,00020E+03;0,28594E+03;0,28949E+03;0,28954E+03;240,378 ;240,007 ;239,683 ;NAN
331;2025/08/20;13:57:32;737;245,781 ;245,660 ;245,527 ;245,656 ;0,28605E+03;0,28846E+03;0,29184E+03;0,28878E+03;36,384E+03;37,158E+03;37,557E+03;111,099E+03;57,015 ;57,019 ;60,159E+03;60,338E+03;61,024E+03;181,522E+03;70,306E+03;70,862E+03;71,656E+03;212,823E+03;0,51751 ;0,52437 ;0,52414 ;0,52203 ;39,722 ;39,977 ;39,650 ;16,831 ;16,785 ;16,974 ;1,603 ;1,602 ;1,606 ;1,809 ;1,781 ;1,786 ;0,00039E+03;0,00021E+03;0,00008E+03;0,28030E+03;0,28539E+03;0,28538E+03;239,124 ;239,280 ;240,331 ;NAN
332;2025/08/20;13:57:33;237;245,882 ;245,764 ;245,645 ;245,764 ;0,28752E+03;0,28920E+03;0,29302E+03;0,28991E+03;36,531E+03;37,203E+03;37,557E+03;111,291E+03;57,025 ;57,020 ;60,525E+03;60,560E+03;61,405E+03;182,491E+03;70,695E+03;71,075E+03;71,980E+03;213,750E+03;0,51674 ;0,52343 ;0,52176 ;0,52066 ;39,803 ;39,655 ;39,930 ;16,880 ;16,521 ;16,814 ;1,605 ;1,604 ;1,605 ;1,808 ;1,789 ;1,799 ;0,00013E+03;-0,00004E+03;0,00015E+03;0,28260E+03;0,28709E+03;0,29095E+03;239,096 ;239,585 ;239,900 ;NAN
333;2025/08/20;13:57:33;737;245,709 ;245,577 ;245,453 ;245,580 ;0,28534E+03;0,28677E+03;0,29046E+03;0,28753E+03;36,477E+03;37,150E+03;37,423E+03;111,050E+03;57,021 ;57,024 ;59,875E+03;59,830E+03;60,683E+03;180,387E+03;70,111E+03;70,425E+03;71,294E+03;211,831E+03;0,52027 ;0,52751 ;0,52491 ;0,52424 ;40,133 ;39,133 ;39,840 ;16,897 ;16,836 ;16,696 ;1,593 ;1,597 ;1,600 ;1,812 ;1,793 ;1,797 ;-0,00001E+03;0,00032E+03;-0,00062E+03;0,28425E+03;0,28543E+03;0,29373E+03;240,575 ;240,371 ;240,156 ;NAN
334;2025/08/20;13:57:34;237;245,766 ;245,656 ;245,545 ;245,656 ;0,28499E+03;0,28612E+03;0,29069E+03;0,28727E+03;36,430E+03;36,918E+03;37,343E+03;110,691E+03;57,025 ;57,023 ;59,822E+03;59,810E+03;60,831E+03;180,463E+03;70,042E+03;70,286E+03;71,378E+03;211,706E+03;0,52011 ;0,52525 ;0,52317 ;0,52285 ;39,728 ;39,898 ;39,931 ;16,863 ;16,907 ;16,516 ;1,603 ;1,597 ;1,596 ;1,797 ;1,809 ;1,803 ;0,00013E+03;0,00005E+03;0,00052E+03;0,29047E+03;0,28726E+03;0,30120E+03;240,443 ;239,937 ;239,003 ;NAN
335;2025/08/20;13:57:34;738;246,090 ;245,928 ;245,804 ;245,941 ;0,28764E+03;0,28957E+03;0,29291E+03;0,29004E+03;36,359E+03;37,126E+03;37,417E+03;110,902E+03;57,024 ;57,019 ;60,732E+03;60,771E+03;61,514E+03;183,016E+03;70,784E+03;71,214E+03;72,000E+03;213,997E+03;0,51367 ;0,52133 ;0,51968 ;0,51824 ;39,948 ;39,808 ;39,866 ;16,511 ;16,887 ;16,884 ;1,608 ;1,598 ;1,606 ;1,814 ;1,799 ;1,804 ;0,00047E+03;-0,00020E+03;-0,00024E+03;0,29074E+03;0,28681E+03;0,29446E+03;239,571 ;239,865 ;239,098 ;NAN
336;2025/08/20;13:57:35;236;245,828 ;245,664 ;245,549 ;245,680 ;0,28705E+03;0,28865E+03;0,29293E+03;0,28954E+03;36,504E+03;37,064E+03;37,519E+03;111,087E+03;57,025 ;57,008 ;60,389E+03;60,454E+03;61,367E+03;182,210E+03;70,565E+03;70,912E+03;71,927E+03;213,404E+03;0,51732 ;0,52268 ;0,52162 ;0,52055 ;39,638 ;39,121 ;39,967 ;17,049 ;16,667 ;16,762 ;1,593 ;1,597 ;1,606 ;1,802 ;1,808 ;1,791 ;0,00014E+03;-0,00044E+03;-0,00010E+03;0,27591E+03;0,28003E+03;0,29023E+03;239,263 ;239,153 ;239,032 ;NAN
337;2025/08/20;13:57:35;738;245,692 ;245,555 ;245,445 ;245,564 ;0,28493E+03;0,28679E+03;0,29152E+03;0,28775E+03;36,502E+03;36,977E+03;37,592E+03;111,071E+03;57,021 ;57,012 ;59,735E+03;59,934E+03;60,883E+03;180,551E+03;70,004E+03;70,423E+03;71,553E+03;211,980E+03;0,52142 ;0,52507 ;0,52537 ;0,52397 ;39,745 ;39,412 ;39,626 ;16,697 ;16,814 ;16,499 ;1,599 ;1,602 ;1,602 ;1,824 ;1,813 ;1,802 ;-0,00043E+03;0,00008E+03;0,00001E+03;0,29028E+03;0,28446E+03;0,29658E+03;239,611 ;239,750 ;239,368 ;NAN
338;2025/08/20;13:57:36;236;245,762 ;245,652 ;245,515 ;245,643 ;0,28467E+03;0,28662E+03;0,29038E+03;0,28722E+03;36,296E+03;36,971E+03;37,378E+03;110,645E+03;57,023 ;57,017 ;59,808E+03;59,920E+03;60,708E+03;180,437E+03;69,960E+03;70,408E+03;71,292E+03;211,661E+03;0,51881 ;0,52509 ;0,52429 ;0,52275 ;39,679 ;40,264 ;39,669 ;16,620 ;16,745 ;16,551 ;1,593 ;1,598 ;1,603 ;1,835 ;1,808 ;1,808 ;0,00018E+03;0,00019E+03;-0,00079E+03;0,29319E+03;0,29002E+03;0,30016E+03;240,843 ;240,589 ;240,178 ;NAN
339;2025/08/20;13:57:36;736;246,091 ;245,910 ;245,827 ;245,943 ;0,28775E+03;0,28936E+03;0,29355E+03;0,29022E+03;36,444E+03;37,043E+03;37,478E+03;110,965E+03;57,025 ;57,030 ;60,715E+03;60,755E+03;61,668E+03;183,138E+03;70,813E+03;71,157E+03;72,163E+03;214,133E+03;0,51465 ;0,52058 ;0,51935 ;0,51820 ;39,696 ;39,842 ;39,821 ;16,968 ;16,868 ;16,859 ;1,607 ;1,592 ;1,611 ;1,809 ;1,787 ;1,797 ;0,00001E+03;-0,00018E+03;0,00070E+03;0,28372E+03;0,28737E+03;0,29204E+03;239,689 ;239,246 ;238,807 ;NAN
340;2025/08/20;13:57:37;236;245,823 ;245,688 ;245,571 ;245,694 ;0,28653E+03;0,28823E+03;0,29277E+03;0,28918E+03;36,531E+03;37,044E+03;37,582E+03;111,157E+03;57,024 ;57,016 ;60,223E+03;60,353E+03;61,292E+03;181,868E+03;70,437E+03;70,815E+03;71,897E+03;213,148E+03;0,51864 ;0,52310 ;0,52273 ;0,52150 ;40,184 ;39,738 ;39,778 ;16,820 ;16,803 ;16,656 ;1,593 ;1,604 ;1,604 ;1,803 ;1,804 ;1,785 ;0,00038E+03;-0,00016E+03;-0,00028E+03;0,28005E+03;0,27941E+03;0,28939E+03;239,092 ;239,434 ;239,633 ;NAN
341;2025/08/20;13:57:37;736;245,660 ;245,532 ;245,421 ;245,538 ;0,28446E+03;0,28620E+03;0,29018E+03;0,28695E+03;36,420E+03;37,044E+03;37,450E+03;110,915E+03;57,022 ;57,021 ;59,640E+03;59,714E+03;60,574E+03;179,928E+03;69,881E+03;70,272E+03;71,216E+03;211,368E+03;0,52117 ;0,52716 ;0,52587 ;0,52475 ;39,643 ;40,163 ;39,689 ;16,736 ;16,981 ;16,456 ;1,611 ;1,598 ;1,597 ;1,789 ;1,776 ;1,780 ;0,00011E+03;0,00040E+03;-0,00009E+03;0,28642E+03;0,28482E+03;0,29582E+03;239,641 ;239,902 ;240,110 ;NAN
342;2025/08/20;13:57:38;238;246,018 ;245,928 ;245,805 ;245,917 ;0,28695E+03;0,28885E+03;0,29290E+03;0,28957E+03;36,366E+03;37,000E+03;37,438E+03;110,803E+03;57,025 ;57,027 ;60,508E+03;60,639E+03;61,497E+03;182,644E+03;70,595E+03;71,036E+03;71,996E+03;213,627E+03;0,51513 ;0,52086 ;0,52000 ;0,51868 ;39,600 ;39,935 ;40,041 ;16,460 ;16,631 ;16,854 ;1,603 ;1,608 ;1,594 ;1,807 ;1,794 ;1,793 ;-0,00008E+03;-0,00025E+03;0,00033E+03;0,29027E+03;0,29078E+03;0,29289E+03;239,987 ;239,750 ;239,977 ;NAN
343;2025/08/20;13:57:38;737;245,822 ;245,708 ;245,571 ;245,700 ;0,28682E+03;0,28891E+03;0,29208E+03;0,28927E+03;36,366E+03;37,176E+03;37,457E+03;110,999E+03;57,025 ;57,026 ;60,405E+03;60,474E+03;61,170E+03;182,049E+03;70,507E+03;70,987E+03;71,727E+03;213,222E+03;0,51577 ;0,52371 ;0,52221 ;0,52058 ;39,548 ;39,349 ;39,905 ;16,932 ;16,706 ;16,739 ;1,598 ;1,609 ;1,613 ;1,802 ;1,804 ;1,795 ;-0,00027E+03;-0,00080E+03;-0,00033E+03;0,27878E+03;0,28221E+03;0,29058E+03;240,122 ;239,382 ;239,720 ;NAN
344;2025/08/20;13:57:39;237;245,648 ;245,528 ;245,398 ;245,525 ;0,28421E+03;0,28657E+03;0,29019E+03;0,28699E+03;36,350E+03;37,067E+03;37,536E+03;110,953E+03;57,020 ;57,020 ;59,605E+03;59,805E+03;60,515E+03;179,925E+03;69,815E+03;70,361E+03;71,211E+03;211,386E+03;0,52067 ;0,52681 ;0,52711 ;0,52488 ;40,095 ;39,832 ;39,849 ;16,754 ;16,919 ;16,731 ;1,601 ;1,599 ;1,594 ;1,800 ;1,783 ;1,784 ;-0,00054E+03;0,00064E+03;0,00066E+03;0,28951E+03;0,28313E+03;0,29383E+03;240,212 ;240,009 ;240,126 ;NAN
345;2025/08/20;13:57:39;738;245,966 ;245,829 ;245,706 ;245,833 ;0,28619E+03;0,28792E+03;0,29194E+03;0,28869E+03;36,389E+03;37,007E+03;37,418E+03;110,814E+03;57,025 ;57,014 ;60,257E+03;60,335E+03;61,200E+03;181,792E+03;70,392E+03;70,780E+03;71,733E+03;212,905E+03;0,51694 ;0,52284 ;0,52163 ;0,52049 ;39,909 ;40,021 ;39,835 ;16,794 ;17,017 ;16,556 ;1,593 ;1,594 ;1,602 ;1,815 ;1,800 ;1,808 ;0,00083E+03;0,00013E+03;-0,00001E+03;0,28819E+03;0,28654E+03;0,29843E+03;239,795 ;239,991 ;240,253 ;NAN
346;2025/08/20;13:57:40;236;245,977 ;245,873 ;245,745 ;245,865 ;0,28790E+03;0,28966E+03;0,29398E+03;0,29051E+03;36,477E+03;37,052E+03;37,523E+03;111,051E+03;57,025 ;57,024 ;60,700E+03;60,823E+03;61,736E+03;183,259E+03;70,817E+03;71,220E+03;72,245E+03;214,281E+03;0,51508 ;0,52025 ;0,51939 ;0,51825 ;39,897 ;39,639 ;40,070 ;16,744 ;16,840 ;16,740 ;1,619 ;1,599 ;1,599 ;1,811 ;1,805 ;1,794 ;-0,00050E+03;-0,00056E+03;-0,00109E+03;0,28166E+03;0,28227E+03;0,28862E+03;238,906 ;239,377 ;238,930 ;NAN
347;2025/08/20;13:57:40;736;245,664 ;245,567 ;245,446 ;245,559 ;0,28516E+03;0,28750E+03;0,29158E+03;0,28808E+03;36,402E+03;37,032E+03;37,573E+03;111,006E+03;57,024 ;57,026 ;59,854E+03;60,109E+03;60,911E+03;180,875E+03;70,054E+03;70,601E+03;71,568E+03;212,223E+03;0,51962 ;0,52453 ;0,52500 ;0,52307 ;39,696 ;39,897 ;39,239 ;16,735 ;16,933 ;16,714 ;1,602 ;1,607 ;1,612 ;1,823 ;1,814 ;1,799 ;-0,00038E+03;0,00059E+03;0,00049E+03;0,28144E+03;0,28080E+03;0,28827E+03;239,927 ;239,742 ;239,591 ;NAN
348;2025/08/20;13:57:41;236;245,745 ;245,638 ;245,513 ;245,632 ;0,28428E+03;0,28616E+03;0,28992E+03;0,28679E+03;36,303E+03;36,978E+03;37,362E+03;110,643E+03;57,021 ;57,025 ;59,687E+03;59,780E+03;60,585E+03;180,052E+03;69,860E+03;70,292E+03;71,179E+03;211,332E+03;0,51965 ;0,52606 ;0,52490 ;0,52355 ;39,864 ;39,984 ;39,679 ;16,813 ;17,002 ;16,621 ;1,597 ;1,601 ;1,591 ;1,807 ;1,800 ;1,805 ;0,00017E+03;-0,00045E+03;0,00004E+03;0,28939E+03;0,28586E+03;0,29651E+03;240,038 ;240,380 ;240,141 ;NAN
349;2025/08/20;13:57:41;739;246,049 ;245,951 ;245,841 ;245,947 ;0,28717E+03;0,28870E+03;0,29346E+03;0,28978E+03;36,400E+03;36,892E+03;37,419E+03;110,711E+03;57,028 ;57,029 ;60,560E+03;60,671E+03;61,683E+03;182,914E+03;70,657E+03;71,007E+03;72,146E+03;213,810E+03;0,51516 ;0,51956 ;0,51866 ;0,51780 ;39,473 ;39,849 ;40,252 ;16,532 ;16,862 ;17,024 ;1,613 ;1,602 ;1,613 ;1,825 ;1,789 ;1,786 ;-0,00050E+03;-0,00009E+03;-0,00005E+03;0,28732E+03;0,28569E+03;0,28975E+03;240,217 ;239,401 ;239,401 ;NAN
350;2025/08/20;13:57:42;237;245,983 ;245,869 ;245,744 ;245,865 ;0,28696E+03;0,28894E+03;0,29332E+03;0,28974E+03;36,226E+03;36,789E+03;37,329E+03;110,345E+03;57,026 ;57,027 ;60,582E+03;60,775E+03;61,664E+03;183,021E+03;70,587E+03;71,042E+03;72,083E+03;213,712E+03;0,51322 ;0,51785 ;0,51787 ;0,51632 ;39,523 ;40,160 ;39,178 ;17,091 ;16,819 ;16,686 ;1,599 ;1,590 ;1,609 ;1,824 ;1,826 ;1,816 ;0,00089E+03;-0,00009E+03;0,00000E+03;0,27804E+03;0,28065E+03;0,28705E+03;239,763 ;239,024 ;239,432 ;NAN
351;2025/08/20;13:57:42;737;245,822 ;245,715 ;245,603 ;245,714 ;0,28215E+03;0,28386E+03;0,28820E+03;0,28473E+03;35,753E+03;36,296E+03;36,787E+03;108,836E+03;57,029 ;57,021 ;59,433E+03;59,560E+03;60,471E+03;179,464E+03;69,358E+03;69,748E+03;70,782E+03;209,888E+03;0,51549 ;0,52038 ;0,51972 ;0,51854 ;39,802 ;40,104 ;39,419 ;16,748 ;17,091 ;16,485 ;1,628 ;1,594 ;1,595 ;1,818 ;1,822 ;1,810 ;-0,00045E+03;0,00015E+03;0,00007E+03;0,28488E+03;0,28015E+03;0,29246E+03;240,690 ;240,086 ;240,228 ;NAN
352;2025/08/20;13:57:43;236;246,423 ;246,282 ;246,201 ;246,302 ;0,28383E+03;0,28600E+03;0,29062E+03;0,28681E+03;35,243E+03;35,760E+03;36,398E+03;107,401E+03;57,031 ;57,043 ;60,414E+03;60,683E+03;61,600E+03;182,697E+03;69,943E+03;70,436E+03;71,550E+03;211,928E+03;0,50389 ;0,50769 ;0,50871 ;0,50678 ;39,433 ;39,980 ;40,065 ;16,506 ;16,647 ;16,814 ;1,604 ;1,597 ;1,602 ;1,824 ;1,810 ;1,795 ;-0,00031E+03;-0,00047E+03;0,00089E+03;0,28997E+03;0,29048E+03;0,29236E+03;240,375 ;240,573 ;240,352 ;NAN
353;2025/08/20;13:57:43;736;246,433 ;246,304 ;246,184 ;246,307 ;0,28207E+03;0,28394E+03;0,28836E+03;0,28479E+03;34,924E+03;35,454E+03;35,995E+03;106,373E+03;57,031 ;57,022 ;60,101E+03;60,284E+03;61,186E+03;181,571E+03;69,511E+03;69,937E+03;70,989E+03;210,436E+03;0,50243 ;0,50694 ;0,50705 ;0,50549 ;39,866 ;40,081 ;39,026 ;16,799 ;16,875 ;16,371 ;1,614 ;1,599 ;1,600 ;1,811 ;1,793 ;1,794 ;-0,00028E+03;0,00017E+03;-0,00116E+03;0,28367E+03;0,28097E+03;0,29382E+03;239,815 ;239,119 ;240,297 ;NAN
354;2025/08/20;13:57:44;235;246,322 ;246,172 ;246,080 ;246,191 ;0,28130E+03;0,28232E+03;0,28653E+03;0,28338E+03;34,882E+03;35,435E+03;35,739E+03;106,056E+03;57,023 ;57,032 ;59,868E+03;59,788E+03;60,780E+03;180,437E+03;69,289E+03;69,500E+03;70,509E+03;209,299E+03;0,50343 ;0,50985 ;0,50687 ;0,50672 ;39,589 ;39,969 ;40,054 ;16,429 ;16,977 ;17,083 ;1,590 ;1,616 ;1,613 ;1,818 ;1,791 ;1,794 ;0,00053E+03;0,00007E+03;-0,00014E+03;0,28751E+03;0,28217E+03;0,28363E+03;240,693 ;240,755 ;240,120 ;NAN
355;2025/08/20;13:57:44;737;246,297 ;246,205 ;246,073 ;246,191 ;0,28207E+03;0,28418E+03;0,28785E+03;0,28470E+03;34,785E+03;35,480E+03;35,878E+03;106,143E+03;57,025 ;57,025 ;60,136E+03;60,304E+03;61,074E+03;181,514E+03;69,472E+03;69,967E+03;70,833E+03;210,272E+03;0,50070 ;0,50710 ;0,50651 ;0,50479 ;39,786 ;40,041 ;40,381 ;17,148 ;16,559 ;16,997 ;1,596 ;1,602 ;1,605 ;1,837 ;1,814 ;1,809 ;-0,00055E+03;-0,00030E+03;0,00035E+03;0,27503E+03;0,28329E+03;0,28423E+03;240,791 ;239,665 ;240,615 ;NAN
356;2025/08/20;13:57:45;237;246,228 ;246,107 ;245,987 ;246,107 ;0,28148E+03;0,28300E+03;0,28733E+03;0,28394E+03;34,937E+03;35,472E+03;35,901E+03;106,309E+03;57,019 ;57,023 ;59,860E+03;59,937E+03;60,882E+03;180,679E+03;69,309E+03;69,647E+03;70,679E+03;209,635E+03;0,50407 ;0,50931 ;0,50794 ;0,50712 ;39,853 ;39,698 ;39,430 ;16,882 ;16,864 ;16,674 ;1,595 ;1,607 ;1,599 ;1,824 ;1,790 ;1,814 ;-0,00001E+03;-0,00007E+03;-0,00003E+03;0,28134E+03;0,27985E+03;0,28821E+03;240,405 ;240,855 ;239,948 ;NAN
357;2025/08/20;13:57:45;737;246,391 ;246,282 ;246,148 ;246,274 ;0,28155E+03;0,28390E+03;0,28739E+03;0,28428E+03;34,744E+03;35,472E+03;35,885E+03;106,101E+03;57,025 ;57,017 ;60,044E+03;60,253E+03;60,963E+03;181,260E+03;69,372E+03;69,919E+03;70,740E+03;210,031E+03;0,50084 ;0,50732 ;0,50728 ;0,50517 ;39,921 ;39,910 ;39,698 ;16,724 ;17,082 ;16,611 ;1,597 ;1,600 ;1,607 ;1,832 ;1,797 ;1,785 ;0,00035E+03;0,00009E+03;0,00021E+03;0,28491E+03;0,28012E+03;0,29301E+03;241,041 ;240,776 ;240,911 ;NAN
358;2025/08/20;13:57:46;237;246,416 ;246,285 ;246,178 ;246,293 ;0,28176E+03;0,28334E+03;0,28761E+03;0,28424E+03;34,916E+03;35,472E+03;35,902E+03;106,290E+03;57,019 ;57,026 ;60,013E+03;60,094E+03;61,025E+03;181,132E+03;69,431E+03;69,782E+03;70,803E+03;210,016E+03;0,50289 ;0,50832 ;0,50707 ;0,50610 ;39,733 ;39,919 ;39,861 ;16,388 ;16,932 ;17,009 ;1,596 ;1,592 ;1,603 ;1,811 ;1,807 ;1,793 ;0,00004E+03;-0,00039E+03;-0,00021E+03;0,28764E+03;0,28259E+03;0,28423E+03;240,218 ;240,832 ;240,079 ;NAN
359;2025/08/20;13:57:46;737;246,229 ;246,121 ;245,994 ;246,114 ;0,28131E+03;0,28341E+03;0,28703E+03;0,28392E+03;34,841E+03;35,544E+03;35,937E+03;106,321E+03;57,023 ;57,021 ;59,866E+03;60,019E+03;60,777E+03;180,662E+03;69,266E+03;69,754E+03;70,607E+03;209,627E+03;0,50300 ;0,50956 ;0,50897 ;0,50719 ;39,863 ;40,000 ;40,079 ;16,925 ;16,509 ;17,009 ;1,595 ;1,603 ;1,615 ;1,803 ;1,792 ;1,809 ;-0,00031E+03;0,00053E+03;0,00027E+03;0,27814E+03;0,28377E+03;0,28342E+03;240,195 ;239,991 ;240,280 ;NAN
360;2025/08/20;13:57:47;237;246,244 ;246,115 ;245,991 ;246,117 ;0,28218E+03;0,28369E+03;0,28765E+03;0,28451E+03;34,915E+03;35,528E+03;35,875E+03;106,318E+03;57,020 ;57,021 ;60,075E+03;60,104E+03;60,992E+03;181,171E+03;69,485E+03;69,819E+03;70,761E+03;210,064E+03;0,50249 ;0,50885 ;0,50700 ;0,50612 ;39,221 ;39,945 ;39,968 ;16,747 ;16,823 ;16,669 ;1,596 ;1,598 ;1,595 ;1,802 ;1,790 ;1,795 ;0,00071E+03;-0,00022E+03;-0,00052E+03;0,28204E+03;0,28078E+03;0,29107E+03;240,541 ;240,394 ;240,002 ;NAN
361;2025/08/20;13:57:47;738;246,463 ;246,340 ;246,227 ;246,344 ;0,28273E+03;0,28423E+03;0,28883E+03;0,28526E+03;34,950E+03;35,435E+03;35,928E+03;106,313E+03;57,025 ;57,016 ;60,283E+03;60,388E+03;61,374E+03;182,045E+03;69,682E+03;70,017E+03;71,117E+03;210,815E+03;0,50157 ;0,50609 ;0,50520 ;0,50429 ;39,519 ;40,142 ;39,611 ;16,621 ;17,126 ;16,833 ;1,610 ;1,607 ;1,597 ;1,829 ;1,809 ;1,791 ;0,00024E+03;-0,00051E+03;0,00021E+03;0,28282E+03;0,27730E+03;0,28824E+03;240,249 ;240,479 ;240,034 ;NAN
362;2025/08/20;13:57:48;239;246,286 ;246,146 ;246,044 ;246,159 ;0,28146E+03;0,28248E+03;0,28716E+03;0,28370E+03;34,986E+03;35,441E+03;35,850E+03;106,277E+03;57,019 ;57,024 ;59,842E+03;59,820E+03;60,883E+03;180,544E+03;69,318E+03;69,531E+03;70,653E+03;209,502E+03;0,50471 ;0,50972 ;0,50740 ;0,50728 ;39,934 ;40,119 ;40,245 ;16,474 ;16,914 ;17,082 ;1,594 ;1,591 ;1,600 ;1,813 ;1,791 ;1,794 ;-0,00052E+03;0,00054E+03;-0,00009E+03;0,28588E+03;0,28183E+03;0,28173E+03;240,416 ;241,419 ;240,693 ;NAN
363;2025/08/20;13:57:48;736;246,466 ;246,383 ;246,249 ;246,366 ;0,28227E+03;0,28474E+03;0,28877E+03;0,28526E+03;34,818E+03;35,452E+03;36,007E+03;106,278E+03;57,025 ;57,022 ;60,230E+03;60,537E+03;61,318E+03;182,085E+03;69,570E+03;70,154E+03;71,108E+03;210,832E+03;0,50048 ;0,50535 ;0,50637 ;0,50409 ;40,285 ;39,788 ;40,078 ;16,905 ;16,463 ;17,028 ;1,607 ;1,598 ;1,596 ;1,824 ;1,785 ;1,785 ;-0,00005E+03;-0,00006E+03;0,00026E+03;0,28141E+03;0,28726E+03;0,28689E+03;240,382 ;240,491 ;239,912 ;NAN
364;2025/08/20;13:57:49;238;246,284 ;246,154 ;246,034 ;246,157 ;0,28070E+03;0,28268E+03;0,28683E+03;0,28340E+03;34,838E+03;35,420E+03;35,913E+03;106,171E+03;57,019 ;57,018 ;59,711E+03;59,894E+03;60,748E+03;180,353E+03;69,131E+03;69,583E+03;70,569E+03;209,284E+03;0,50394 ;0,50904 ;0,50890 ;0,50731 ;38,956 ;39,869 ;40,032 ;16,777 ;16,830 ;16,687 ;1,605 ;1,601 ;1,612 ;1,808 ;1,790 ;1,799 ;-0,00024E+03;-0,00009E+03;0,00013E+03;0,28058E+03;0,28210E+03;0,28911E+03;240,221 ;240,489 ;239,368 ;NAN
365;2025/08/20;13:57:49;737;246,306 ;246,195 ;246,059 ;246,187 ;0,28154E+03;0,28383E+03;0,28768E+03;0,28435E+03;34,797E+03;35,452E+03;35,940E+03;106,189E+03;57,024 ;57,015 ;59,984E+03;60,218E+03;60,984E+03;181,185E+03;69,346E+03;69,879E+03;70,787E+03;210,011E+03;0,50179 ;0,50734 ;0,50773 ;0,50564 ;39,474 ;40,207 ;39,826 ;16,585 ;16,931 ;16,678 ;1,600 ;1,605 ;1,597 ;1,803 ;1,796 ;1,796 ;0,00072E+03;-0,00023E+03;-0,00046E+03;0,28466E+03;0,28101E+03;0,29087E+03;240,726 ;240,164 ;240,002 ;NAN
366;2025/08/20;13:57:50;237;246,322 ;246,163 ;246,031 ;246,172 ;0,28220E+03;0,28381E+03;0,28716E+03;0,28439E+03;34,865E+03;35,596E+03;35,828E+03;106,289E+03;57,019 ;57,009 ;60,137E+03;60,115E+03;60,892E+03;181,144E+03;69,513E+03;69,863E+03;70,650E+03;210,027E+03;0,50156 ;0,50951 ;0,50712 ;0,50607 ;39,563 ;39,981 ;39,781 ;16,455 ;17,104 ;17,023 ;1,593 ;1,592 ;1,617 ;1,821 ;1,805 ;1,798 ;0,00043E+03;0,00004E+03;-0,00052E+03;0,28685E+03;0,27878E+03;0,28552E+03;240,269 ;239,661 ;240,180 ;NAN
367;2025/08/20;13:57:50;738;246,432 ;246,334 ;246,194 ;246,320 ;0,28193E+03;0,28397E+03;0,28742E+03;0,28444E+03;34,752E+03;35,494E+03;35,827E+03;106,073E+03;57,024 ;57,023 ;60,162E+03;60,278E+03;61,020E+03;181,460E+03;69,478E+03;69,952E+03;70,760E+03;210,190E+03;0,50019 ;0,50741 ;0,50632 ;0,50465 ;39,943 ;39,696 ;40,039 ;16,787 ;16,625 ;17,322 ;1,608 ;1,596 ;1,603 ;1,826 ;1,808 ;1,794 ;-0,00149E+03;-0,00007E+03;0,00065E+03;0,28564E+03;0,28652E+03;0,28378E+03;240,747 ;240,710 ;240,366 ;NAN
368;2025/08/20;13:57:51;238;246,213 ;246,096 ;245,963 ;246,091 ;0,28072E+03;0,28323E+03;0,28670E+03;0,28355E+03;34,779E+03;35,518E+03;35,963E+03;106,260E+03;57,019 ;57,017 ;59,730E+03;59,975E+03;60,658E+03;180,362E+03;69,117E+03;69,703E+03;70,517E+03;209,338E+03;0,50319 ;0,50957 ;0,50998 ;0,50760 ;40,211 ;39,857 ;40,088 ;16,919 ;16,795 ;16,614 ;1,603 ;1,606 ;1,603 ;1,832 ;1,796 ;1,789 ;0,00027E+03;0,00046E+03;-0,00010E+03;0,28037E+03;0,28187E+03;0,28989E+03;240,941 ;241,237 ;239,368 ;NAN
369;2025/08/20;13:57:51;738;246,588 ;246,470 ;246,343 ;246,467 ;0,28242E+03;0,28449E+03;0,28797E+03;0,28496E+03;34,771E+03;35,499E+03;35,854E+03;106,124E+03;57,023 ;57,023 ;60,339E+03;60,469E+03;61,212E+03;182,020E+03;69,641E+03;70,119E+03;70,939E+03;210,699E+03;0,49929 ;0,50627 ;0,50542 ;0,50368 ;39,730 ;39,917 ;39,997 ;16,721 ;16,872 ;16,595 ;1,612 ;1,598 ;1,602 ;1,869 ;1,868 ;1,843 ;-0,00038E+03;-0,00058E+03;-0,00018E+03;0,28468E+03;0,28328E+03;0,28982E+03;240,064 ;240,165 ;239,603 ;NAN
370;2025/08/20;13:57:52;238;246,426 ;246,324 ;246,211 ;246,321 ;0,28300E+03;0,28520E+03;0,28870E+03;0,28563E+03;34,845E+03;35,586E+03;35,956E+03;106,387E+03;57,023 ;57,031 ;60,409E+03;60,572E+03;61,317E+03;182,298E+03;69,738E+03;70,252E+03;71,082E+03;211,072E+03;0,49966 ;0,50655 ;0,50584 ;0,50403 ;40,104 ;40,270 ;39,767 ;16,615 ;16,670 ;17,339 ;1,597 ;1,615 ;1,592 ;1,837 ;1,813 ;1,803 ;-0,00035E+03;0,00000E+03;0,00023E+03;0,27793E+03;0,28009E+03;0,27563E+03;239,458 ;239,482 ;240,026 ;NAN
371;2025/08/20;13:57:52;736;246,190 ;246,083 ;245,959 ;246,077 ;0,27989E+03;0,28181E+03;0,28594E+03;0,28254E+03;34,843E+03;35,429E+03;35,906E+03;106,179E+03;57,019 ;57,019 ;59,447E+03;59,615E+03;60,472E+03;179,534E+03;68,905E+03;69,348E+03;70,329E+03;208,583E+03;0,50567 ;0,51089 ;0,51055 ;0,50905 ;39,784 ;39,826 ;39,830 ;16,839 ;16,512 ;16,874 ;1,606 ;1,598 ;1,629 ;1,826 ;1,802 ;1,788 ;0,00035E+03;0,00055E+03;0,00002E+03;0,27983E+03;0,28764E+03;0,28541E+03;241,140 ;240,475 ;240,318 ;NAN
372;2025/08/20;13:57:53;237;246,441 ;246,367 ;246,248 ;246,352 ;0,28157E+03;0,28397E+03;0,28787E+03;0,28447E+03;34,735E+03;35,397E+03;35,904E+03;106,037E+03;57,022 ;57,033 ;60,072E+03;60,344E+03;61,123E+03;181,539E+03;69,391E+03;69,960E+03;70,888E+03;210,239E+03;0,50057 ;0,50597 ;0,50649 ;0,50436 ;39,849 ;39,873 ;40,094 ;16,894 ;16,468 ;16,989 ;1,604 ;1,606 ;1,597 ;1,832 ;1,804 ;1,812 ;-0,00058E+03;-0,00041E+03;0,00004E+03;0,28165E+03;0,28917E+03;0,28671E+03;240,876 ;240,548 ;239,857 ;NAN
373;2025/08/20;13:57:53;738;246,323 ;246,190 ;246,084 ;246,199 ;0,28207E+03;0,28409E+03;0,28782E+03;0,28466E+03;34,887E+03;35,567E+03;35,975E+03;106,429E+03;57,022 ;57,029 ;60,087E+03;60,221E+03;61,011E+03;181,319E+03;69,480E+03;69,940E+03;70,828E+03;210,248E+03;0,50211 ;0,50854 ;0,50793 ;0,50621 ;39,843 ;39,890 ;40,186 ;16,955 ;16,774 ;16,860 ;1,598 ;1,600 ;1,596 ;1,807 ;1,792 ;1,790 ;-0,00029E+03;0,00039E+03;-0,00077E+03;0,27736E+03;0,28099E+03;0,28198E+03;240,170 ;240,185 ;239,278 ;NAN
374;2025/08/20;13:57:54;236;246,362 ;246,255 ;246,126 ;246,248 ;0,28120E+03;0,28355E+03;0,28733E+03;0,28403E+03;34,812E+03;35,488E+03;35,961E+03;106,261E+03;57,021 ;57,021 ;59,894E+03;60,135E+03;60,894E+03;180,924E+03;69,276E+03;69,826E+03;70,720E+03;209,822E+03;0,50252 ;0,50823 ;0,50850 ;0,50643 ;39,592 ;40,332 ;39,693 ;16,498 ;16,838 ;16,980 ;1,602 ;1,593 ;1,597 ;1,822 ;1,803 ;1,796 ;0,00008E+03;-0,00052E+03;0,00044E+03;0,28657E+03;0,28423E+03;0,28674E+03;240,582 ;240,199 ;240,508 ;NAN
375;2025/08/20;13:57:54;737;246,308 ;246,205 ;246,087 ;246,200 ;0,28209E+03;0,28369E+03;0,28799E+03;0,28459E+03;34,912E+03;35,467E+03;35,902E+03;106,280E+03;57,023 ;57,023 ;60,074E+03;60,171E+03;61,105E+03;181,349E+03;69,482E+03;69,846E+03;70,871E+03;210,198E+03;0,50246 ;0,50779 ;0,50658 ;0,50562 ;39,843 ;40,022 ;39,735 ;16,742 ;16,599 ;17,034 ;1,603 ;1,596 ;1,604 ;1,802 ;1,813 ;1,794 ;0,00062E+03;-0,00079E+03;-0,00036E+03;0,28212E+03;0,28612E+03;0,28385E+03;240,348 ;239,823 ;240,805 ;NAN
376;2025/08/20;13:57:55;236;246,446 ;246,342 ;246,233 ;246,340 ;0,28187E+03;0,28361E+03;0,28771E+03;0,28440E+03;34,833E+03;35,436E+03;35,854E+03;106,123E+03;57,022 ;57,031 ;60,101E+03;60,212E+03;61,100E+03;181,413E+03;69,466E+03;69,866E+03;70,843E+03;210,174E+03;0,50144 ;0,50720 ;0,50611 ;0,50493 ;39,681 ;40,194 ;40,039 ;16,937 ;16,544 ;17,069 ;1,595 ;1,602 ;1,592 ;1,821 ;1,789 ;1,794 ;-0,00017E+03;0,00062E+03;0,00053E+03;0,27956E+03;0,28720E+03;0,28416E+03;240,475 ;240,298 ;240,393 ;NAN
377;2025/08/20;13:57:55;737;246,234 ;246,110 ;245,996 ;246,113 ;0,28041E+03;0,28271E+03;0,28647E+03;0,28320E+03;34,768E+03;35,442E+03;35,918E+03;106,129E+03;57,021 ;57,026 ;59,654E+03;59,874E+03;60,631E+03;180,159E+03;69,047E+03;69,577E+03;70,471E+03;209,096E+03;0,50355 ;0,50939 ;0,50969 ;0,50756 ;39,749 ;40,148 ;40,051 ;16,757 ;16,862 ;16,766 ;1,598 ;1,596 ;1,604 ;1,812 ;1,791 ;1,794 ;0,00062E+03;0,00033E+03;-0,00025E+03;0,28386E+03;0,28294E+03;0,28693E+03;241,055 ;240,033 ;240,113 ;NAN
378;2025/08/20;13:57:56;236;246,308 ;246,191 ;246,086 ;246,195 ;0,28173E+03;0,28367E+03;0,28734E+03;0,28425E+03;34,830E+03;35,524E+03;35,889E+03;106,243E+03;57,024 ;57,029 ;60,017E+03;60,128E+03;60,927E+03;181,072E+03;69,391E+03;69,837E+03;70,711E+03;209,940E+03;0,50194 ;0,50866 ;0,50754 ;0,50606 ;39,561 ;40,385 ;39,789 ;16,537 ;16,833 ;16,970 ;1,617 ;1,595 ;1,597 ;1,798 ;1,795 ;1,812 ;0,00007E+03;-0,00068E+03;0,00008E+03;0,28484E+03;0,28264E+03;0,28501E+03;240,580 ;240,022 ;240,564 ;NAN
379;2025/08/20;13:57:56;739;246,391 ;246,288 ;246,163 ;246,281 ;0,28186E+03;0,28390E+03;0,28781E+03;0,28452E+03;34,912E+03;35,559E+03;35,995E+03;106,465E+03;57,019 ;57,024 ;60,035E+03;60,203E+03;61,024E+03;181,262E+03;69,448E+03;69,920E+03;70,849E+03;210,217E+03;0,50270 ;0,50856 ;0,50805 ;0,50645 ;39,807 ;40,051 ;40,091 ;16,603 ;16,609 ;16,982 ;1,613 ;1,605 ;1,598 ;1,834 ;1,792 ;1,796 ;-0,00038E+03;-0,00011E+03;0,00014E+03;0,28432E+03;0,28715E+03;0,28538E+03;240,634 ;240,283 ;240,956 ;NAN
380;2025/08/20;13:57:57;236;245,992 ;245,865 ;245,756 ;245,871 ;0,28193E+03;0,28354E+03;0,28721E+03;0,28423E+03;35,454E+03;36,129E+03;36,442E+03;108,024E+03;57,016 ;57,017 ;59,606E+03;59,620E+03;60,448E+03;179,674E+03;69,353E+03;69,713E+03;70,583E+03;209,649E+03;0,51121 ;0,51825 ;0,51630 ;0,51526 ;39,824 ;40,179 ;39,874 ;17,165 ;16,480 ;17,004 ;1,600 ;1,597 ;1,604 ;1,794 ;1,792 ;1,784 ;0,00060E+03;0,00034E+03;0,00016E+03;0,27473E+03;0,28383E+03;0,28267E+03;240,096 ;239,683 ;239,694 ;NAN
381;2025/08/20;13:57:57;737;246,034 ;245,911 ;245,779 ;245,908 ;0,28556E+03;0,28819E+03;0,29108E+03;0,28828E+03;35,910E+03;36,790E+03;37,104E+03;109,804E+03;57,014 ;57,015 ;60,389E+03;60,571E+03;61,167E+03;182,127E+03;70,259E+03;70,869E+03;71,541E+03;212,668E+03;0,51111 ;0,51913 ;0,51864 ;0,51632 ;39,748 ;39,743 ;39,777 ;16,837 ;16,729 ;16,851 ;1,600 ;1,593 ;1,616 ;1,813 ;1,787 ;1,794 ;-0,00051E+03;-0,00052E+03;0,00048E+03;0,28245E+03;0,28588E+03;0,28684E+03;239,908 ;239,544 ;239,134 ;NAN
382;2025/08/20;13:57:58;238;245,975 ;245,874 ;245,752 ;245,867 ;0,28512E+03;0,28689E+03;0,29081E+03;0,28761E+03;36,348E+03;37,004E+03;37,393E+03;110,744E+03;57,015 ;57,019 ;59,977E+03;60,054E+03;60,905E+03;180,936E+03;70,131E+03;70,539E+03;71,468E+03;212,138E+03;0,51828 ;0,52459 ;0,52322 ;0,52204 ;39,855 ;39,691 ;39,769 ;16,742 ;16,920 ;16,642 ;1,601 ;1,605 ;1,612 ;1,811 ;1,788 ;1,786 ;0,00024E+03;0,00067E+03;-0,00132E+03;0,28682E+03;0,28623E+03;0,29365E+03;239,771 ;239,797 ;240,089 ;NAN
383;2025/08/20;13:57:58;737;245,814 ;245,672 ;245,549 ;245,678 ;0,28698E+03;0,28868E+03;0,29268E+03;0,28945E+03;36,557E+03;37,186E+03;37,583E+03;111,326E+03;57,021 ;57,017 ;60,333E+03;60,390E+03;61,258E+03;181,981E+03;70,544E+03;70,921E+03;71,868E+03;213,333E+03;0,51821 ;0,52433 ;0,52294 ;0,52184 ;39,912 ;40,069 ;39,857 ;17,092 ;17,008 ;16,774 ;1,590 ;1,603 ;1,601 ;1,829 ;1,807 ;1,797 ;-0,00212E+03;0,00012E+03;0,00061E+03;0,27721E+03;0,28004E+03;0,28708E+03;239,045 ;239,288 ;239,980 ;NAN
384;2025/08/20;13:57:59;236;245,598 ;245,477 ;245,372 ;245,482 ;0,28502E+03;0,28625E+03;0,29059E+03;0,28729E+03;36,531E+03;37,070E+03;37,458E+03;111,059E+03;57,022 ;57,020 ;59,714E+03;59,692E+03;60,672E+03;180,078E+03;70,001E+03;70,267E+03;71,303E+03;211,571E+03;0,52186 ;0,52757 ;0,52533 ;0,52492 ;39,400 ;40,433 ;39,931 ;16,810 ;16,765 ;16,945 ;1,608 ;1,602 ;1,602 ;1,827 ;1,812 ;1,794 ;0,00102E+03;-0,00060E+03;-0,00055E+03;0,28347E+03;0,28971E+03;0,28679E+03;240,886 ;239,773 ;239,981 ;NAN
385;2025/08/20;13:57:59;737;245,775 ;245,709 ;245,572 ;245,685 ;0,28449E+03;0,28704E+03;0,29061E+03;0,28738E+03;36,239E+03;36,990E+03;37,445E+03;110,674E+03;57,022 ;57,036 ;59,796E+03;60,049E+03;60,754E+03;180,599E+03;69,920E+03;70,528E+03;71,366E+03;211,814E+03;0,51829 ;0,52447 ;0,52469 ;0,52251 ;39,604 ;39,642 ;39,596 ;16,793 ;16,310 ;16,836 ;1,602 ;1,607 ;1,599 ;1,803 ;1,826 ;1,780 ;0,00125E+03;-0,00018E+03;0,00032E+03;0,28938E+03;0,29852E+03;0,29704E+03;240,611 ;239,627 ;239,779 ;NAN
386;2025/08/20;13:58:00;237;246,096 ;246,035 ;245,884 ;246,005 ;0,28760E+03;0,28995E+03;0,29353E+03;0,29036E+03;36,313E+03;37,072E+03;37,484E+03;110,869E+03;57,027 ;57,032 ;60,753E+03;60,949E+03;61,678E+03;183,380E+03;70,778E+03;71,338E+03;72,175E+03;214,291E+03;0,51305 ;0,51966 ;0,51936 ;0,51738 ;39,643 ;39,968 ;40,149 ;16,918 ;16,671 ;16,728 ;1,596 ;1,606 ;1,595 ;1,826 ;1,798 ;1,798 ;-0,00092E+03;0,00062E+03;0,00005E+03;0,28026E+03;0,28659E+03;0,28908E+03;239,874 ;239,378 ;238,895 ;NAN
387;2025/08/20;13:58:00;738;245,850 ;245,684 ;245,568 ;245,701 ;0,28763E+03;0,28901E+03;0,29312E+03;0,28992E+03;36,541E+03;37,132E+03;37,483E+03;111,156E+03;57,024 ;57,014 ;60,539E+03;60,521E+03;61,451E+03;182,512E+03;70,713E+03;71,004E+03;71,980E+03;213,697E+03;0,51676 ;0,52295 ;0,52074 ;0,52016 ;39,766 ;39,975 ;39,907 ;16,924 ;16,853 ;16,993 ;1,607 ;1,599 ;1,603 ;1,824 ;1,820 ;1,816 ;-0,00006E+03;-0,00016E+03;-0,00021E+03;0,27378E+03;0,27878E+03;0,28161E+03;238,706 ;238,781 ;238,805 ;NAN
388;2025/08/20;13:58:01;238;245,557 ;245,411 ;245,329 ;245,432 ;0,28348E+03;0,28479E+03;0,28919E+03;0,28582E+03;36,426E+03;36,951E+03;37,380E+03;110,757E+03;57,022 ;57,027 ;59,318E+03;59,323E+03;60,302E+03;178,943E+03;69,609E+03;69,890E+03;70,948E+03;210,447E+03;0,52329 ;0,52871 ;0,52686 ;0,52629 ;39,619 ;39,826 ;40,036 ;16,871 ;16,618 ;16,988 ;1,608 ;1,617 ;1,594 ;1,810 ;1,797 ;1,779 ;-0,00030E+03;-0,00037E+03;-0,00104E+03;0,28384E+03;0,28746E+03;0,28829E+03;240,737 ;240,052 ;240,326 ;NAN
