DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
389;2025/08/20;13:58:01;738;245,999 ;245,870 ;245,762 ;245,877 ;0,28652E+03;0,28869E+03;0,29249E+03;0,28923E+03;36,316E+03;37,014E+03;37,453E+03;110,784E+03;57,023 ;57,035 ;60,407E+03;60,565E+03;61,355E+03;182,326E+03;70,483E+03;70,980E+03;71,883E+03;213,346E+03;0,51525 ;0,52148 ;0,52103 ;0,51927 ;39,439 ;39,820 ;39,804 ;17,019 ;16,454 ;16,879 ;1,607 ;1,590 ;1,600 ;1,824 ;1,795 ;1,797 ;0,00043E+03;0,00005E+03;0,00121E+03;0,28443E+03;0,29341E+03;0,29531E+03;240,384 ;239,357 ;239,003 ;NAN
390;2025/08/20;13:58:02;238;245,853 ;245,736 ;245,626 ;245,738 ;0,28741E+03;0,28837E+03;0,29304E+03;0,28960E+03;36,579E+03;37,067E+03;37,463E+03;111,109E+03;57,024 ;57,023 ;60,455E+03;60,395E+03;61,459E+03;182,309E+03;70,660E+03;70,863E+03;71,977E+03;213,500E+03;0,51768 ;0,52308 ;0,52048 ;0,52042 ;39,875 ;39,655 ;40,173 ;16,771 ;16,839 ;16,753 ;1,602 ;1,615 ;1,602 ;1,815 ;1,779 ;1,774 ;0,00053E+03;0,00035E+03;-0,00054E+03;0,28378E+03;0,28361E+03;0,28859E+03;239,959 ;239,734 ;239,337 ;NAN
391;2025/08/20;13:58:02;737;245,706 ;245,591 ;245,484 ;245,594 ;0,28558E+03;0,28702E+03;0,29131E+03;0,28797E+03;36,446E+03;37,007E+03;37,415E+03;110,868E+03;57,025 ;57,025 ;59,962E+03;59,993E+03;60,944E+03;180,898E+03;70,169E+03;70,488E+03;71,512E+03;212,170E+03;0,51941 ;0,52501 ;0,52319 ;0,52254 ;39,570 ;39,737 ;40,062 ;16,784 ;16,770 ;16,952 ;1,602 ;1,609 ;1,606 ;1,836 ;1,796 ;1,805 ;0,00062E+03;0,00028E+03;-0,00025E+03;0,28405E+03;0,28837E+03;0,29193E+03;240,290 ;239,433 ;239,615 ;NAN
392;2025/08/20;13:58:03;237;245,881 ;245,766 ;245,647 ;245,765 ;0,28474E+03;0,28613E+03;0,29047E+03;0,28711E+03;36,363E+03;36,917E+03;37,317E+03;110,597E+03;57,021 ;57,027 ;59,829E+03;59,851E+03;60,817E+03;180,496E+03;70,012E+03;70,321E+03;71,353E+03;211,686E+03;0,51938 ;0,52498 ;0,52299 ;0,52246 ;39,492 ;39,961 ;38,983 ;16,777 ;16,450 ;16,575 ;1,602 ;1,599 ;1,598 ;1,834 ;1,825 ;1,820 ;-0,00093E+03;-0,00034E+03;0,00036E+03;0,28855E+03;0,29784E+03;0,29991E+03;240,920 ;239,604 ;240,406 ;NAN
393;2025/08/20;13:58:03;737;245,992 ;245,896 ;245,769 ;245,886 ;0,28706E+03;0,28826E+03;0,29299E+03;0,28944E+03;36,415E+03;36,892E+03;37,346E+03;110,654E+03;57,026 ;57,026 ;60,502E+03;60,524E+03;61,566E+03;182,592E+03;70,616E+03;70,882E+03;72,007E+03;213,505E+03;0,51568 ;0,52048 ;0,51864 ;0,51827 ;39,672 ;39,828 ;39,712 ;16,862 ;16,867 ;16,452 ;1,593 ;1,609 ;1,596 ;1,820 ;1,801 ;1,799 ;-0,00003E+03;-0,00015E+03;-0,00051E+03;0,28592E+03;0,28853E+03;0,29569E+03;239,462 ;239,329 ;239,505 ;NAN
394;2025/08/20;13:58:04;238;245,889 ;245,752 ;245,619 ;245,753 ;0,28726E+03;0,28898E+03;0,29260E+03;0,28961E+03;36,373E+03;37,085E+03;37,395E+03;110,853E+03;57,024 ;57,017 ;60,549E+03;60,566E+03;61,374E+03;182,488E+03;70,634E+03;71,017E+03;71,869E+03;213,520E+03;0,51496 ;0,52219 ;0,52032 ;0,51917 ;39,797 ;39,979 ;39,940 ;16,703 ;16,776 ;17,082 ;1,607 ;1,591 ;1,610 ;1,809 ;1,795 ;1,801 ;0,00022E+03;0,00039E+03;0,00039E+03;0,28163E+03;0,28649E+03;0,28457E+03;239,147 ;240,411 ;239,073 ;NAN
395;2025/08/20;13:58:04;736;245,812 ;245,678 ;245,576 ;245,689 ;0,28483E+03;0,28638E+03;0,29057E+03;0,28726E+03;36,392E+03;36,976E+03;37,406E+03;110,775E+03;57,023 ;57,022 ;59,812E+03;59,857E+03;60,766E+03;180,435E+03;70,013E+03;70,357E+03;71,356E+03;211,727E+03;0,51979 ;0,52555 ;0,52422 ;0,52320 ;39,922 ;39,601 ;39,880 ;16,975 ;16,525 ;16,762 ;1,593 ;1,598 ;1,603 ;1,784 ;1,782 ;1,769 ;0,00100E+03;-0,00100E+03;0,00101E+03;0,28026E+03;0,28963E+03;0,29162E+03;239,608 ;240,454 ;239,863 ;NAN
396;2025/08/20;13:58:05;238;245,879 ;245,723 ;245,626 ;245,743 ;0,28616E+03;0,28792E+03;0,29199E+03;0,28869E+03;36,357E+03;36,976E+03;37,414E+03;110,748E+03;57,024 ;57,025 ;60,240E+03;60,318E+03;61,189E+03;181,747E+03;70,361E+03;70,749E+03;71,721E+03;212,832E+03;0,51672 ;0,52263 ;0,52166 ;0,52035 ;39,708 ;39,915 ;39,883 ;17,059 ;16,542 ;16,869 ;1,616 ;1,599 ;1,602 ;1,820 ;1,776 ;1,778 ;-0,00079E+03;0,00084E+03;-0,00131E+03;0,27947E+03;0,28853E+03;0,29032E+03;239,841 ;239,278 ;239,430 ;NAN
397;2025/08/20;13:58:05;738;245,875 ;245,761 ;245,655 ;245,764 ;0,28662E+03;0,28813E+03;0,29303E+03;0,28926E+03;36,424E+03;36,875E+03;37,433E+03;110,733E+03;57,024 ;57,023 ;60,329E+03;60,453E+03;61,485E+03;182,268E+03;70,472E+03;70,812E+03;71,984E+03;213,268E+03;0,51686 ;0,52075 ;0,52002 ;0,51922 ;39,700 ;40,151 ;39,754 ;16,830 ;16,700 ;16,592 ;1,604 ;1,594 ;1,594 ;1,804 ;1,787 ;1,779 ;-0,00058E+03;-0,00029E+03;0,00020E+03;0,28241E+03;0,28574E+03;0,29130E+03;240,022 ;239,106 ;239,564 ;NAN
398;2025/08/20;13:58:06;237;245,708 ;245,611 ;245,466 ;245,595 ;0,28395E+03;0,28617E+03;0,28927E+03;0,28646E+03;36,162E+03;36,988E+03;37,279E+03;110,429E+03;57,022 ;57,022 ;59,665E+03;59,767E+03;60,433E+03;179,864E+03;69,768E+03;70,286E+03;71,006E+03;211,061E+03;0,51832 ;0,52625 ;0,52502 ;0,52321 ;39,947 ;39,547 ;39,712 ;16,485 ;16,713 ;16,905 ;1,598 ;1,604 ;1,599 ;1,821 ;1,772 ;1,783 ;-0,00009E+03;0,00012E+03;0,00022E+03;0,29007E+03;0,28986E+03;0,29057E+03;239,684 ;240,622 ;239,979 ;NAN
399;2025/08/20;13:58:06;737;245,959 ;245,894 ;245,777 ;245,876 ;0,28595E+03;0,28818E+03;0,29254E+03;0,28889E+03;36,230E+03;36,827E+03;37,395E+03;110,452E+03;57,025 ;57,035 ;60,282E+03;60,541E+03;61,410E+03;182,233E+03;70,332E+03;70,863E+03;71,899E+03;213,094E+03;0,51513 ;0,51970 ;0,52010 ;0,51833 ;39,595 ;39,627 ;39,814 ;16,972 ;16,398 ;16,821 ;1,611 ;1,596 ;1,600 ;1,810 ;1,812 ;1,799 ;-0,00008E+03;-0,00034E+03;0,00003E+03;0,28284E+03;0,29242E+03;0,29230E+03;239,882 ;239,120 ;239,043 ;NAN
400;2025/08/20;13:58:07;239;245,979 ;245,862 ;245,759 ;245,867 ;0,28676E+03;0,28858E+03;0,29338E+03;0,28957E+03;36,392E+03;36,879E+03;37,483E+03;110,754E+03;57,024 ;57,027 ;60,425E+03;60,612E+03;61,593E+03;182,630E+03;70,538E+03;70,950E+03;72,102E+03;213,589E+03;0,51593 ;0,51978 ;0,51986 ;0,51854 ;39,641 ;40,024 ;40,017 ;16,893 ;16,992 ;16,683 ;1,603 ;1,592 ;1,602 ;1,798 ;1,780 ;1,789 ;0,00067E+03;0,00025E+03;-0,00076E+03;0,28081E+03;0,28273E+03;0,29045E+03;239,748 ;238,789 ;239,307 ;NAN
401;2025/08/20;13:58:07;737;245,701 ;245,594 ;245,510 ;245,602 ;0,28422E+03;0,28630E+03;0,29041E+03;0,28698E+03;36,261E+03;36,891E+03;37,395E+03;110,547E+03;57,024 ;57,039 ;59,682E+03;59,859E+03;60,706E+03;180,247E+03;69,834E+03;70,314E+03;71,299E+03;211,447E+03;0,51924 ;0,52466 ;0,52448 ;0,52281 ;39,477 ;40,002 ;39,902 ;16,577 ;16,680 ;16,964 ;1,607 ;1,611 ;1,593 ;1,806 ;1,809 ;1,792 ;0,00009E+03;-0,00071E+03;0,00093E+03;0,28839E+03;0,29099E+03;0,28879E+03;240,276 ;240,389 ;239,927 ;NAN
402;2025/08/20;13:58:08;236;246,091 ;246,014 ;245,872 ;245,992 ;0,28502E+03;0,28724E+03;0,29111E+03;0,28779E+03;35,875E+03;36,564E+03;37,015E+03;109,454E+03;57,027 ;57,034 ;60,271E+03;60,470E+03;61,261E+03;182,002E+03;70,140E+03;70,665E+03;71,575E+03;212,380E+03;0,51148 ;0,51743 ;0,51715 ;0,51537 ;39,421 ;39,888 ;39,659 ;16,694 ;16,586 ;16,968 ;1,603 ;1,594 ;1,607 ;1,812 ;1,797 ;1,785 ;-0,00008E+03;0,00021E+03;-0,00003E+03;0,28731E+03;0,29106E+03;0,29387E+03;240,406 ;240,288 ;240,413 ;NAN
403;2025/08/20;13:58:08;737;246,185 ;246,053 ;245,934 ;246,057 ;0,28590E+03;0,28658E+03;0,29105E+03;0,28784E+03;35,758E+03;36,255E+03;36,543E+03;108,556E+03;57,031 ;57,022 ;60,623E+03;60,479E+03;61,548E+03;182,651E+03;70,383E+03;70,514E+03;71,579E+03;212,476E+03;0,50804 ;0,51416 ;0,51052 ;0,51091 ;39,552 ;39,886 ;40,058 ;16,918 ;16,915 ;16,686 ;1,599 ;1,611 ;1,621 ;1,818 ;1,814 ;1,814 ;0,00005E+03;0,00147E+03;0,00168E+03;0,28025E+03;0,28127E+03;0,29055E+03;239,798 ;238,928 ;239,185 ;NAN
404;2025/08/20;13:58:09;238;246,129 ;246,006 ;245,866 ;246,000 ;0,28173E+03;0,28371E+03;0,28739E+03;0,28428E+03;35,090E+03;35,771E+03;36,140E+03;107,001E+03;57,029 ;57,021 ;59,807E+03;59,930E+03;60,718E+03;180,455E+03;69,341E+03;69,794E+03;70,660E+03;209,795E+03;0,50604 ;0,51253 ;0,51147 ;0,51003 ;39,930 ;39,958 ;39,928 ;16,628 ;16,860 ;16,952 ;1,592 ;1,603 ;1,617 ;1,808 ;1,801 ;1,816 ;-0,00106E+03;-0,00198E+03;-0,00219E+03;0,28357E+03;0,28503E+03;0,28669E+03;240,307 ;239,931 ;240,183 ;NAN
405;2025/08/20;13:58:09;738;246,314 ;246,240 ;246,126 ;246,227 ;0,28104E+03;0,28355E+03;0,28754E+03;0,28404E+03;34,722E+03;35,370E+03;35,922E+03;106,013E+03;57,028 ;57,040 ;59,885E+03;60,200E+03;60,977E+03;181,062E+03;69,223E+03;69,822E+03;70,771E+03;209,816E+03;0,50160 ;0,50657 ;0,50757 ;0,50527 ;39,879 ;40,018 ;39,893 ;17,069 ;16,391 ;16,928 ;1,608 ;1,591 ;1,592 ;1,821 ;1,816 ;1,793 ;-0,00098E+03;-0,00036E+03;-0,00047E+03;0,27940E+03;0,29160E+03;0,29050E+03;240,645 ;240,167 ;240,189 ;NAN
406;2025/08/20;13:58:10;237;246,472 ;246,339 ;246,218 ;246,343 ;0,28259E+03;0,28383E+03;0,28858E+03;0,28500E+03;34,894E+03;35,343E+03;35,809E+03;106,045E+03;57,025 ;57,012 ;60,278E+03;60,327E+03;61,371E+03;181,977E+03;69,650E+03;69,918E+03;71,054E+03;210,622E+03;0,50100 ;0,50549 ;0,50396 ;0,50349 ;39,674 ;39,875 ;39,774 ;16,726 ;16,922 ;16,587 ;1,613 ;1,599 ;1,596 ;1,813 ;1,807 ;1,807 ;0,00070E+03;0,00100E+03;0,00043E+03;0,28095E+03;0,28103E+03;0,28945E+03;240,011 ;239,925 ;239,724 ;NAN
407;2025/08/20;13:58:10;736;246,353 ;246,206 ;246,127 ;246,229 ;0,28139E+03;0,28270E+03;0,28737E+03;0,28382E+03;34,900E+03;35,369E+03;35,837E+03;106,106E+03;57,022 ;57,027 ;59,894E+03;59,945E+03;60,978E+03;180,818E+03;69,321E+03;69,602E+03;70,729E+03;209,652E+03;0,50346 ;0,50817 ;0,50668 ;0,50611 ;40,251 ;39,720 ;39,883 ;16,659 ;16,727 ;17,149 ;1,608 ;1,603 ;1,600 ;1,800 ;1,802 ;1,784 ;0,00151E+03;-0,00062E+03;0,00138E+03;0,28081E+03;0,28389E+03;0,28181E+03;239,963 ;241,082 ;239,863 ;NAN
408;2025/08/20;13:58:11;235;246,386 ;246,316 ;246,168 ;246,290 ;0,28168E+03;0,28421E+03;0,28774E+03;0,28454E+03;34,693E+03;35,441E+03;35,871E+03;106,005E+03;57,022 ;57,031 ;60,110E+03;60,371E+03;61,077E+03;181,558E+03;69,403E+03;70,005E+03;70,832E+03;210,240E+03;0,49988 ;0,50626 ;0,50643 ;0,50421 ;40,185 ;39,955 ;39,791 ;17,203 ;16,396 ;16,941 ;1,595 ;1,597 ;1,598 ;1,826 ;1,791 ;1,816 ;-0,00112E+03;-0,00015E+03;-0,00111E+03;0,27540E+03;0,28819E+03;0,28577E+03;240,382 ;240,579 ;240,698 ;NAN
409;2025/08/20;13:58:11;739;246,299 ;246,196 ;246,083 ;246,193 ;0,28054E+03;0,28214E+03;0,28661E+03;0,28310E+03;34,832E+03;35,344E+03;35,823E+03;105,998E+03;57,020 ;57,021 ;59,676E+03;59,799E+03;60,755E+03;180,230E+03;69,097E+03;69,463E+03;70,530E+03;209,090E+03;0,50410 ;0,50881 ;0,50791 ;0,50695 ;39,753 ;39,920 ;40,013 ;16,851 ;16,948 ;16,634 ;1,602 ;1,594 ;1,596 ;1,821 ;1,804 ;1,801 ;-0,00094E+03;0,00057E+03;-0,00094E+03;0,28218E+03;0,28280E+03;0,29398E+03;241,218 ;241,418 ;240,108 ;NAN
410;2025/08/20;13:58:12;237;246,349 ;246,229 ;246,088 ;246,222 ;0,28198E+03;0,28375E+03;0,28777E+03;0,28450E+03;34,828E+03;35,442E+03;35,847E+03;106,117E+03;57,021 ;57,010 ;60,104E+03;60,211E+03;61,073E+03;181,389E+03;69,466E+03;69,868E+03;70,817E+03;210,150E+03;0,50137 ;0,50727 ;0,50620 ;0,50496 ;40,278 ;39,831 ;39,804 ;16,880 ;17,051 ;16,749 ;1,602 ;1,595 ;1,622 ;1,820 ;1,807 ;1,808 ;0,00017E+03;-0,00009E+03;0,00132E+03;0,27985E+03;0,27964E+03;0,28810E+03;240,170 ;240,218 ;239,753 ;NAN
411;2025/08/20;13:58:12;738;246,252 ;246,156 ;246,027 ;246,145 ;0,28140E+03;0,28372E+03;0,28725E+03;0,28412E+03;34,772E+03;35,504E+03;35,911E+03;106,187E+03;57,022 ;57,022 ;59,939E+03;60,143E+03;60,867E+03;180,948E+03;69,295E+03;69,840E+03;70,671E+03;209,806E+03;0,50180 ;0,50836 ;0,50814 ;0,50612 ;40,063 ;39,781 ;40,074 ;16,762 ;16,726 ;17,215 ;1,598 ;1,607 ;1,597 ;1,811 ;1,796 ;1,804 ;0,00053E+03;-0,00009E+03;0,00037E+03;0,27949E+03;0,28317E+03;0,28212E+03;240,170 ;240,464 ;240,007 ;NAN
412;2025/08/20;13:58:13;238;246,381 ;246,298 ;246,159 ;246,280 ;0,28155E+03;0,28380E+03;0,28711E+03;0,28416E+03;34,695E+03;35,475E+03;35,800E+03;105,970E+03;57,021 ;57,032 ;60,070E+03;60,229E+03;60,938E+03;181,237E+03;69,369E+03;69,900E+03;70,676E+03;209,945E+03;0,50015 ;0,50751 ;0,50654 ;0,50475 ;39,123 ;40,115 ;39,621 ;16,892 ;16,563 ;17,031 ;1,608 ;1,600 ;1,604 ;1,809 ;1,809 ;1,796 ;0,00003E+03;-0,00068E+03;-0,00031E+03;0,28041E+03;0,28749E+03;0,28464E+03;240,245 ;240,374 ;241,061 ;NAN
413;2025/08/20;13:58:13;738;246,423 ;246,329 ;246,211 ;246,321 ;0,28164E+03;0,28358E+03;0,28790E+03;0,28437E+03;34,806E+03;35,366E+03;35,874E+03;106,045E+03;57,024 ;57,022 ;60,043E+03;60,240E+03;61,135E+03;181,418E+03;69,402E+03;69,854E+03;70,883E+03;210,139E+03;0,50151 ;0,50629 ;0,50609 ;0,50464 ;39,930 ;39,878 ;40,145 ;16,872 ;16,973 ;16,538 ;1,614 ;1,605 ;1,592 ;1,828 ;1,796 ;1,791 ;-0,00026E+03;0,00032E+03;-0,00039E+03;0,28081E+03;0,28055E+03;0,29343E+03;240,435 ;240,469 ;238,972 ;NAN
414;2025/08/20;13:58:14;235;246,293 ;246,145 ;246,027 ;246,155 ;0,28138E+03;0,28261E+03;0,28679E+03;0,28359E+03;34,893E+03;35,449E+03;35,783E+03;106,124E+03;57,019 ;57,010 ;59,878E+03;59,853E+03;60,811E+03;180,542E+03;69,302E+03;69,563E+03;70,558E+03;209,424E+03;0,50349 ;0,50959 ;0,50714 ;0,50674 ;39,694 ;40,089 ;39,965 ;16,708 ;17,078 ;16,728 ;1,609 ;1,602 ;1,595 ;1,801 ;1,800 ;1,806 ;0,00015E+03;0,00005E+03;0,00042E+03;0,28126E+03;0,27867E+03;0,29017E+03;239,870 ;240,318 ;240,313 ;NAN
415;2025/08/20;13:58:14;739;246,401 ;246,296 ;246,179 ;246,292 ;0,28118E+03;0,28304E+03;0,28741E+03;0,28388E+03;34,759E+03;35,301E+03;35,812E+03;105,871E+03;57,024 ;57,020 ;59,932E+03;60,113E+03;61,022E+03;181,067E+03;69,283E+03;69,711E+03;70,754E+03;209,748E+03;0,50170 ;0,50638 ;0,50614 ;0,50475 ;39,816 ;40,152 ;39,967 ;16,595 ;16,869 ;16,798 ;1,594 ;1,596 ;1,613 ;1,842 ;1,808 ;1,803 ;-0,00068E+03;-0,00011E+03;0,00000E+03;0,28344E+03;0,28317E+03;0,28999E+03;240,636 ;240,784 ;239,933 ;NAN
416;2025/08/20;13:58:15;237;246,427 ;246,327 ;246,187 ;246,314 ;0,28204E+03;0,28448E+03;0,28814E+03;0,28489E+03;34,708E+03;35,416E+03;35,870E+03;105,994E+03;57,021 ;57,024 ;60,215E+03;60,468E+03;61,199E+03;181,881E+03;69,501E+03;70,076E+03;70,936E+03;210,514E+03;0,49938 ;0,50539 ;0,50566 ;0,50350 ;39,728 ;39,702 ;39,862 ;17,020 ;16,515 ;16,762 ;1,603 ;1,596 ;1,596 ;1,799 ;1,793 ;1,787 ;0,00182E+03;0,00040E+03;-0,00004E+03;0,27561E+03;0,28393E+03;0,28774E+03;240,207 ;240,323 ;240,208 ;NAN
417;2025/08/20;13:58:15;738;246,295 ;246,189 ;246,059 ;246,181 ;0,28101E+03;0,28292E+03;0,28698E+03;0,28364E+03;34,772E+03;35,376E+03;35,825E+03;105,973E+03;57,023 ;57,020 ;59,842E+03;60,001E+03;60,851E+03;180,693E+03;69,211E+03;69,653E+03;70,614E+03;209,477E+03;0,50241 ;0,50789 ;0,50734 ;0,50589 ;39,837 ;40,203 ;40,019 ;16,938 ;16,985 ;16,529 ;1,601 ;1,603 ;1,609 ;1,817 ;1,789 ;1,812 ;-0,00284E+03;-0,00082E+03;-0,00039E+03;0,28053E+03;0,27879E+03;0,29237E+03;240,693 ;240,170 ;238,694 ;NAN
418;2025/08/20;13:58:16;236;246,271 ;246,122 ;246,009 ;246,134 ;0,28122E+03;0,28292E+03;0,28723E+03;0,28379E+03;34,785E+03;35,336E+03;35,809E+03;105,930E+03;57,019 ;57,016 ;59,888E+03;60,000E+03;60,915E+03;180,803E+03;69,257E+03;69,632E+03;70,661E+03;209,550E+03;0,50226 ;0,50747 ;0,50678 ;0,50551 ;40,194 ;39,943 ;39,994 ;16,769 ;17,088 ;16,751 ;1,598 ;1,605 ;1,590 ;1,832 ;1,830 ;1,805 ;0,00281E+03;0,00070E+03;0,00253E+03;0,28429E+03;0,28090E+03;0,29306E+03;240,789 ;240,617 ;240,310 ;NAN
419;2025/08/20;13:58:16;739;246,461 ;246,346 ;246,232 ;246,346 ;0,28105E+03;0,28277E+03;0,28675E+03;0,28353E+03;34,688E+03;35,320E+03;35,723E+03;105,732E+03;57,022 ;57,027 ;59,956E+03;60,042E+03;60,904E+03;180,902E+03;69,267E+03;69,660E+03;70,608E+03;209,536E+03;0,50079 ;0,50703 ;0,50594 ;0,50460 ;39,642 ;40,290 ;39,869 ;16,303 ;16,962 ;16,840 ;1,597 ;1,615 ;1,600 ;1,846 ;1,836 ;1,820 ;-0,00028E+03;-0,00107E+03;-0,00354E+03;0,29172E+03;0,28631E+03;0,29127E+03;241,341 ;240,269 ;240,838 ;NAN
420;2025/08/20;13:58:17;237;246,586 ;246,478 ;246,372 ;246,479 ;0,28274E+03;0,28444E+03;0,28954E+03;0,28557E+03;34,827E+03;35,248E+03;35,879E+03;105,954E+03;57,024 ;57,024 ;60,397E+03;60,603E+03;61,655E+03;182,655E+03;69,719E+03;70,108E+03;71,335E+03;211,162E+03;0,49953 ;0,50277 ;0,50297 ;0,50177 ;40,042 ;39,221 ;39,624 ;16,967 ;16,653 ;16,901 ;1,598 ;1,605 ;1,593 ;1,854 ;1,836 ;1,823 ;-0,00002E+03;0,00101E+03;0,00426E+03;0,27817E+03;0,28059E+03;0,28400E+03;239,129 ;239,351 ;240,180 ;NAN
421;2025/08/20;13:58:17;737;246,333 ;246,202 ;246,071 ;246,202 ;0,28249E+03;0,28480E+03;0,28851E+03;0,28527E+03;34,831E+03;35,528E+03;35,990E+03;106,350E+03;57,021 ;57,010 ;60,241E+03;60,452E+03;61,194E+03;181,887E+03;69,586E+03;70,119E+03;70,993E+03;210,698E+03;0,50055 ;0,50669 ;0,50695 ;0,50475 ;39,869 ;39,985 ;40,114 ;16,852 ;17,017 ;16,650 ;1,598 ;1,597 ;1,608 ;1,834 ;1,815 ;1,831 ;-0,00059E+03;-0,00094E+03;-0,00448E+03;0,27789E+03;0,27112E+03;0,28470E+03;240,429 ;239,921 ;238,642 ;NAN
422;2025/08/20;13:58:18;238;246,231 ;246,106 ;245,983 ;246,107 ;0,27917E+03;0,28129E+03;0,28534E+03;0,28193E+03;34,648E+03;35,257E+03;35,763E+03;105,668E+03;57,019 ;57,015 ;59,370E+03;59,575E+03;60,393E+03;179,338E+03;68,741E+03;69,226E+03;70,188E+03;208,155E+03;0,50404 ;0,50931 ;0,50953 ;0,50764 ;39,888 ;39,826 ;39,830 ;16,861 ;16,973 ;16,648 ;1,610 ;1,610 ;1,599 ;1,851 ;1,841 ;1,850 ;0,00105E+03;-0,00015E+03;0,00054E+03;0,28537E+03;0,28338E+03;0,29494E+03;241,279 ;240,976 ;240,658 ;NAN
423;2025/08/20;13:58:18;739;246,468 ;246,327 ;246,205 ;246,333 ;0,28166E+03;0,28288E+03;0,28680E+03;0,28378E+03;34,660E+03;35,275E+03;35,555E+03;105,490E+03;57,023 ;57,015 ;60,148E+03;60,092E+03;61,007E+03;181,247E+03;69,420E+03;69,681E+03;70,612E+03;209,712E+03;0,49929 ;0,50623 ;0,50353 ;0,50302 ;39,680 ;39,900 ;39,868 ;16,350 ;16,832 ;16,714 ;1,600 ;1,596 ;1,593 ;1,823 ;1,822 ;1,807 ;-0,00044E+03;-0,00089E+03;0,00104E+03;0,28940E+03;0,28459E+03;0,29169E+03;240,586 ;240,330 ;240,677 ;NAN
424;2025/08/20;13:58:19;238;246,593 ;246,480 ;246,335 ;246,469 ;0,28324E+03;0,28595E+03;0,28919E+03;0,28613E+03;34,585E+03;35,392E+03;35,807E+03;105,783E+03;57,024 ;57,022 ;60,682E+03;60,951E+03;61,584E+03;183,216E+03;69,845E+03;70,481E+03;71,237E+03;211,563E+03;0,49516 ;0,50215 ;0,50264 ;0,50001 ;40,025 ;39,963 ;39,919 ;16,852 ;16,594 ;16,831 ;1,593 ;1,601 ;1,595 ;1,843 ;1,810 ;1,812 ;-0,00047E+03;0,00284E+03;-0,00043E+03;0,27682E+03;0,28096E+03;0,28407E+03;239,957 ;239,659 ;240,626 ;NAN
425;2025/08/20;13:58:19;736;246,183 ;246,049 ;245,927 ;246,053 ;0,27975E+03;0,28130E+03;0,28515E+03;0,28207E+03;34,698E+03;35,321E+03;35,670E+03;105,690E+03;57,018 ;57,013 ;59,490E+03;59,523E+03;60,377E+03;179,390E+03;68,869E+03;69,214E+03;70,127E+03;208,211E+03;0,50383 ;0,51032 ;0,50865 ;0,50761 ;39,904 ;39,118 ;40,258 ;16,877 ;16,661 ;16,639 ;1,618 ;1,599 ;1,609 ;1,848 ;1,843 ;1,821 ;-0,00030E+03;-0,00267E+03;0,00004E+03;0,27937E+03;0,27818E+03;0,28947E+03;240,616 ;241,310 ;239,871 ;NAN
426;2025/08/20;13:58:20;237;246,469 ;246,314 ;246,228 ;246,337 ;0,28050E+03;0,28222E+03;0,28653E+03;0,28309E+03;34,679E+03;35,229E+03;35,716E+03;105,624E+03;57,020 ;57,025 ;59,807E+03;59,928E+03;60,845E+03;180,580E+03;69,134E+03;69,516E+03;70,553E+03;209,203E+03;0,50163 ;0,50677 ;0,50623 ;0,50489 ;39,657 ;39,019 ;39,996 ;16,694 ;16,682 ;16,584 ;1,604 ;1,602 ;1,597 ;1,869 ;1,844 ;1,834 ;-0,00004E+03;0,00050E+03;0,00028E+03;0,28646E+03;0,28555E+03;0,29588E+03;240,944 ;240,672 ;240,550 ;NAN
427;2025/08/20;13:58:20;738;246,433 ;246,293 ;246,163 ;246,296 ;0,28226E+03;0,28397E+03;0,28770E+03;0,28464E+03;34,736E+03;35,397E+03;35,736E+03;105,868E+03;57,021 ;57,009 ;60,265E+03;60,320E+03;61,144E+03;181,730E+03;69,559E+03;69,939E+03;70,821E+03;210,319E+03;0,49937 ;0,50611 ;0,50459 ;0,50337 ;39,947 ;40,248 ;39,936 ;16,355 ;16,947 ;16,827 ;1,597 ;1,594 ;1,593 ;1,807 ;1,801 ;1,791 ;0,00031E+03;0,00066E+03;-0,00050E+03;0,28609E+03;0,27995E+03;0,28742E+03;240,241 ;240,544 ;240,162 ;NAN
428;2025/08/20;13:58:21;237;246,500 ;246,385 ;246,268 ;246,384 ;0,28167E+03;0,28341E+03;0,28752E+03;0,28420E+03;34,775E+03;35,374E+03;35,790E+03;105,938E+03;57,021 ;57,021 ;60,096E+03;60,205E+03;61,097E+03;181,398E+03;69,432E+03;69,828E+03;70,808E+03;210,068E+03;0,50085 ;0,50659 ;0,50545 ;0,50431 ;39,805 ;40,041 ;39,933 ;16,815 ;16,563 ;16,828 ;1,598 ;1,604 ;1,595 ;1,827 ;1,795 ;1,785 ;0,00045E+03;-0,00079E+03;0,00113E+03;0,28152E+03;0,28548E+03;0,28828E+03;240,217 ;239,711 ;240,512 ;NAN
429;2025/08/20;13:58:21;738;246,350 ;246,265 ;246,133 ;246,249 ;0,28100E+03;0,28320E+03;0,28682E+03;0,28367E+03;34,726E+03;35,436E+03;35,846E+03;106,008E+03;57,021 ;57,025 ;59,883E+03;60,068E+03;60,818E+03;180,770E+03;69,224E+03;69,742E+03;70,596E+03;209,562E+03;0,50165 ;0,50811 ;0,50776 ;0,50586 ;39,946 ;39,757 ;39,967 ;16,877 ;16,594 ;16,773 ;1,597 ;1,596 ;1,612 ;1,804 ;1,793 ;1,799 ;-0,00036E+03;0,00040E+03;-0,00063E+03;0,27780E+03;0,28377E+03;0,28765E+03;239,873 ;240,190 ;239,765 ;NAN
430;2025/08/20;13:58:22;238;246,293 ;246,146 ;246,032 ;246,157 ;0,28084E+03;0,28272E+03;0,28652E+03;0,28336E+03;34,731E+03;35,388E+03;35,785E+03;105,903E+03;57,020 ;57,024 ;59,818E+03;59,922E+03;60,736E+03;180,476E+03;69,169E+03;69,591E+03;70,494E+03;209,255E+03;0,50211 ;0,50851 ;0,50763 ;0,50610 ;39,514 ;39,948 ;39,618 ;16,819 ;16,940 ;16,564 ;1,596 ;1,616 ;1,603 ;1,817 ;1,798 ;1,799 ;-0,00028E+03;0,00032E+03;-0,00052E+03;0,28008E+03;0,27877E+03;0,29159E+03;240,681 ;240,207 ;240,579 ;NAN
431;2025/08/20;13:58:22;736;246,311 ;246,205 ;246,087 ;246,201 ;0,28237E+03;0,28393E+03;0,28827E+03;0,28486E+03;34,884E+03;35,428E+03;35,866E+03;106,178E+03;57,021 ;57,023 ;60,169E+03;60,263E+03;61,206E+03;181,638E+03;69,550E+03;69,905E+03;70,940E+03;210,396E+03;0,50156 ;0,50680 ;0,50559 ;0,50466 ;39,899 ;40,250 ;39,917 ;16,466 ;16,938 ;16,880 ;1,594 ;1,594 ;1,598 ;1,818 ;1,812 ;1,822 ;-0,00019E+03;-0,00054E+03;0,00053E+03;0,28407E+03;0,28096E+03;0,28500E+03;240,224 ;240,766 ;239,977 ;NAN
432;2025/08/20;13:58:23;237;246,212 ;246,057 ;245,959 ;246,076 ;0,28148E+03;0,28238E+03;0,28672E+03;0,28353E+03;35,189E+03;35,710E+03;36,022E+03;106,921E+03;57,017 ;57,016 ;59,706E+03;59,603E+03;60,629E+03;179,937E+03;69,304E+03;69,482E+03;70,523E+03;209,308E+03;0,50775 ;0,51395 ;0,51079 ;0,51083 ;40,028 ;39,870 ;39,915 ;16,688 ;16,657 ;16,898 ;1,603 ;1,604 ;1,611 ;1,811 ;1,798 ;1,798 ;0,00059E+03;0,00068E+03;-0,00014E+03;0,28346E+03;0,28414E+03;0,28806E+03;240,704 ;240,471 ;240,449 ;NAN
433;2025/08/20;13:58:23;738;246,237 ;246,136 ;246,020 ;246,131 ;0,28311E+03;0,28510E+03;0,28908E+03;0,28576E+03;35,415E+03;36,063E+03;36,531E+03;108,009E+03;57,015 ;57,025 ;60,045E+03;60,198E+03;61,020E+03;181,263E+03;69,712E+03;70,173E+03;71,119E+03;211,004E+03;0,50803 ;0,51391 ;0,51366 ;0,51188 ;39,952 ;39,991 ;39,202 ;16,921 ;16,530 ;16,827 ;1,601 ;1,590 ;1,614 ;1,815 ;1,800 ;1,790 ;0,00022E+03;0,00008E+03;0,00105E+03;0,28232E+03;0,28914E+03;0,29003E+03;239,379 ;240,448 ;239,868 ;NAN
434;2025/08/20;13:58:24;237;245,372 ;245,270 ;245,158 ;245,267 ;0,28858E+03;0,29069E+03;0,29430E+03;0,29119E+03;37,791E+03;38,534E+03;38,915E+03;115,239E+03;56,994 ;57,005 ;59,883E+03;59,987E+03;60,756E+03;180,625E+03;70,810E+03;71,297E+03;72,150E+03;214,257E+03;0,53369 ;0,54047 ;0,53936 ;0,53786 ;39,658 ;39,530 ;39,744 ;17,005 ;16,596 ;16,924 ;1,593 ;1,607 ;1,590 ;1,808 ;1,780 ;1,772 ;-0,00111E+03;-0,00197E+03;-0,00227E+03;0,27730E+03;0,28207E+03;0,28543E+03;239,859 ;239,186 ;239,382 ;NAN
435;2025/08/20;13:58:24;737;243,719 ;243,653 ;243,533 ;243,635 ;0,29577E+03;0,29865E+03;0,30210E+03;0,29884E+03;41,812E+03;42,673E+03;43,177E+03;127,662E+03;56,956 ;56,980 ;58,719E+03;58,942E+03;59,570E+03;177,230E+03;72,084E+03;72,768E+03;73,572E+03;218,423E+03;0,58004 ;0,58643 ;0,58687 ;0,58447 ;39,647 ;39,770 ;39,729 ;16,738 ;16,746 ;16,840 ;1,595 ;1,601 ;1,611 ;1,739 ;1,760 ;1,741 ;0,00040E+03;0,00161E+03;0,00160E+03;0,29030E+03;0,29201E+03;0,29647E+03;239,488 ;239,178 ;239,079 ;NAN
436;2025/08/20;13:58:25;236;242,091 ;242,072 ;241,948 ;242,037 ;0,31684E+03;0,31950E+03;0,32238E+03;0,31958E+03;48,016E+03;49,038E+03;49,337E+03;146,391E+03;56,923 ;56,968 ;59,816E+03;59,808E+03;60,415E+03;180,039E+03;76,704E+03;77,342E+03;78,000E+03;232,046E+03;0,62599 ;0,63404 ;0,63252 ;0,63087 ;39,339 ;39,421 ;39,303 ;16,284 ;16,457 ;16,763 ;1,609 ;1,604 ;1,606 ;1,746 ;1,752 ;1,744 ;0,00036E+03;-0,00002E+03;-0,00040E+03;0,31131E+03;0,31073E+03;0,30906E+03;237,268 ;237,037 ;236,932 ;NAN
437;2025/08/20;13:58:25;736;239,076 ;238,980 ;238,860 ;238,972 ;0,34165E+03;0,34427E+03;0,34955E+03;0,34516E+03;55,441E+03;56,126E+03;56,992E+03;168,559E+03;56,904 ;56,918 ;59,984E+03;60,156E+03;61,017E+03;181,156E+03;81,680E+03;82,273E+03;83,494E+03;247,447E+03;0,67875 ;0,68219 ;0,68259 ;0,68119 ;39,179 ;38,970 ;39,378 ;16,177 ;15,670 ;16,191 ;1,600 ;1,595 ;1,604 ;1,745 ;1,765 ;1,767 ;0,00006E+03;0,00137E+03;0,00048E+03;0,32547E+03;0,33326E+03;0,33232E+03;233,995 ;233,945 ;233,536 ;NAN
438;2025/08/20;13:58:26;238;234,432 ;234,551 ;234,361 ;234,448 ;0,39475E+03;0,39987E+03;0,40565E+03;0,40009E+03;69,433E+03;70,605E+03;71,785E+03;211,823E+03;56,779 ;56,858 ;61,182E+03;61,737E+03;62,330E+03;185,249E+03;92,543E+03;93,790E+03;95,070E+03;281,402E+03;0,75028 ;0,75280 ;0,75508 ;0,75274 ;39,130 ;39,317 ;38,799 ;15,173 ;15,289 ;15,862 ;1,615 ;1,621 ;1,611 ;1,873 ;1,814 ;1,851 ;-0,00025E+03;-0,00366E+03;0,00045E+03;0,35671E+03;0,35737E+03;0,35192E+03;232,676 ;232,044 ;231,596 ;NAN
439;2025/08/20;13:58:26;740;230,757 ;230,523 ;230,435 ;230,571 ;0,45216E+03;0,45686E+03;0,46065E+03;0,45656E+03;79,978E+03;81,280E+03;81,946E+03;243,203E+03;56,854 ;56,812 ;67,008E+03;66,972E+03;67,473E+03;201,453E+03;104,339E+03;105,317E+03;106,149E+03;315,804E+03;0,76652 ;0,77176 ;0,77199 ;0,77011 ;39,045 ;39,203 ;38,540 ;12,446 ;12,750 ;12,937 ;1,629 ;1,611 ;1,615 ;1,676 ;1,671 ;1,697 ;0,00064E+03;0,00076E+03;-0,00112E+03;0,45650E+03;0,45220E+03;0,45212E+03;224,813 ;224,344 ;224,878 ;NAN
440;2025/08/20;13:58:27;236;232,989 ;232,963 ;232,771 ;232,908 ;0,43978E+03;0,44467E+03;0,44924E+03;0,44457E+03;76,409E+03;77,773E+03;78,529E+03;232,712E+03;57,030 ;57,062 ;68,268E+03;68,431E+03;69,051E+03;205,750E+03;102,464E+03;103,592E+03;104,570E+03;310,627E+03;0,74572 ;0,75076 ;0,75098 ;0,74917 ;38,128 ;39,101 ;38,289 ;13,067 ;13,164 ;13,189 ;1,609 ;1,616 ;1,605 ;1,686 ;1,673 ;1,673 ;-0,00012E+03;0,00019E+03;-0,00006E+03;0,44459E+03;0,44525E+03;0,45030E+03;228,103 ;226,810 ;228,118 ;NAN
441;2025/08/20;13:58:27;737;231,099 ;230,985 ;230,833 ;230,972 ;0,46917E+03;0,47401E+03;0,47893E+03;0,47404E+03;82,966E+03;84,306E+03;85,131E+03;252,403E+03;56,968 ;56,966 ;69,805E+03;69,858E+03;70,532E+03;210,195E+03;108,425E+03;109,488E+03;110,553E+03;328,467E+03;0,76519 ;0,77000 ;0,77004 ;0,76843 ;38,813 ;38,941 ;38,748 ;12,594 ;12,362 ;12,776 ;1,606 ;1,598 ;1,600 ;1,696 ;1,709 ;1,710 ;0,00035E+03;-0,00010E+03;0,00012E+03;0,44922E+03;0,45833E+03;0,45366E+03;225,339 ;225,506 ;225,381 ;NAN
442;2025/08/20;13:58:28;237;232,789 ;232,500 ;232,367 ;232,552 ;0,45348E+03;0,45807E+03;0,46236E+03;0,45797E+03;77,714E+03;78,983E+03;79,701E+03;236,399E+03;57,144 ;57,078 ;71,446E+03;71,443E+03;72,044E+03;214,932E+03;105,565E+03;106,501E+03;107,436E+03;319,502E+03;0,73617 ;0,74162 ;0,74184 ;0,73990 ;38,632 ;38,474 ;39,004 ;12,232 ;11,879 ;12,314 ;1,630 ;1,628 ;1,609 ;1,712 ;1,741 ;1,728 ;-0,00080E+03;0,00101E+03;-0,00053E+03;0,47597E+03;0,48887E+03;0,48196E+03;225,855 ;225,795 ;225,660 ;NAN
443;2025/08/20;13:58:28;737;244,927 ;244,766 ;244,644 ;244,779 ;0,35733E+03;0,35989E+03;0,36437E+03;0,36053E+03;45,476E+03;46,365E+03;46,781E+03;138,622E+03;57,539 ;57,510 ;74,776E+03;74,901E+03;75,879E+03;225,556E+03;87,519E+03;88,090E+03;89,141E+03;264,750E+03;0,51962 ;0,52633 ;0,52480 ;0,52360 ;38,600 ;38,766 ;38,503 ;13,987 ;13,984 ;14,493 ;1,608 ;1,605 ;1,608 ;1,881 ;1,897 ;1,834 ;-0,00089E+03;-0,00061E+03;0,00156E+03;0,41033E+03;0,41073E+03;0,40563E+03;232,117 ;232,797 ;232,545 ;NAN
444;2025/08/20;13:58:29;238;245,332 ;245,115 ;244,979 ;245,142 ;0,30883E+03;0,31174E+03;0,31554E+03;0,31203E+03;40,934E+03;41,754E+03;42,270E+03;124,958E+03;57,255 ;57,208 ;63,756E+03;63,994E+03;64,719E+03;192,468E+03;75,765E+03;76,411E+03;77,300E+03;229,476E+03;0,54027 ;0,54644 ;0,54683 ;0,54454 ;39,511 ;39,635 ;39,661 ;15,684 ;15,257 ;15,716 ;1,611 ;1,607 ;1,604 ;1,779 ;1,801 ;1,785 ;0,00197E+03;-0,00003E+03;-0,00177E+03;0,31806E+03;0,32728E+03;0,32578E+03;237,464 ;238,574 ;237,685 ;NAN
445;2025/08/20;13:58:29;738;246,878 ;246,745 ;246,651 ;246,758 ;0,29508E+03;0,29681E+03;0,30145E+03;0,29778E+03;37,405E+03;37,991E+03;38,460E+03;113,857E+03;57,143 ;57,148 ;62,511E+03;62,613E+03;63,633E+03;188,757E+03;72,848E+03;73,237E+03;74,352E+03;220,438E+03;0,51348 ;0,51874 ;0,51727 ;0,51650 ;39,984 ;40,033 ;39,708 ;16,483 ;16,311 ;16,292 ;1,600 ;1,597 ;1,613 ;1,835 ;1,822 ;1,825 ;-0,00107E+03;-0,00124E+03;0,00082E+03;0,30424E+03;0,30867E+03;0,31299E+03;241,871 ;240,819 ;241,737 ;NAN
446;2025/08/20;13:58:30;236;246,564 ;246,490 ;246,355 ;246,470 ;0,28602E+03;0,28792E+03;0,29252E+03;0,28882E+03;36,101E+03;36,661E+03;37,160E+03;109,922E+03;57,081 ;57,081 ;60,582E+03;60,768E+03;61,744E+03;183,095E+03;70,523E+03;70,970E+03;72,064E+03;213,557E+03;0,51190 ;0,51656 ;0,51566 ;0,51472 ;39,042 ;40,008 ;39,494 ;16,593 ;16,387 ;16,652 ;1,590 ;1,616 ;1,600 ;1,809 ;1,803 ;1,786 ;-0,00026E+03;0,00143E+03;-0,00040E+03;0,28685E+03;0,29227E+03;0,29313E+03;240,283 ;240,703 ;241,111 ;NAN
447;2025/08/20;13:58:30;738;246,376 ;246,287 ;246,158 ;246,273 ;0,28404E+03;0,28633E+03;0,29031E+03;0,28689E+03;35,901E+03;36,589E+03;37,030E+03;109,520E+03;57,041 ;57,045 ;60,069E+03;60,285E+03;61,118E+03;181,473E+03;69,980E+03;70,520E+03;71,461E+03;211,961E+03;0,51302 ;0,51885 ;0,51818 ;0,51670 ;39,549 ;39,978 ;39,832 ;16,234 ;16,615 ;16,844 ;1,600 ;1,603 ;1,598 ;1,822 ;1,815 ;1,815 ;0,00023E+03;-0,00023E+03;0,00058E+03;0,29616E+03;0,29290E+03;0,29285E+03;240,829 ;240,148 ;241,063 ;NAN
448;2025/08/20;13:58:31;238;246,762 ;246,661 ;246,529 ;246,651 ;0,28778E+03;0,28955E+03;0,29396E+03;0,29043E+03;36,197E+03;36,791E+03;37,224E+03;110,212E+03;57,032 ;57,025 ;61,095E+03;61,216E+03;62,180E+03;184,491E+03;71,013E+03;71,421E+03;72,470E+03;214,904E+03;0,50973 ;0,51513 ;0,51364 ;0,51284 ;39,679 ;40,021 ;39,842 ;16,488 ;16,840 ;16,561 ;1,609 ;1,606 ;1,594 ;1,827 ;1,814 ;1,794 ;-0,00044E+03;-0,00019E+03;0,00025E+03;0,29203E+03;0,28761E+03;0,29520E+03;240,777 ;240,128 ;239,681 ;NAN
449;2025/08/20;13:58:31;736;246,335 ;246,219 ;246,091 ;246,215 ;0,28416E+03;0,28626E+03;0,28977E+03;0,28673E+03;36,150E+03;36,919E+03;37,228E+03;110,297E+03;57,022 ;57,025 ;59,940E+03;60,039E+03;60,821E+03;180,800E+03;69,997E+03;70,482E+03;71,310E+03;211,789E+03;0,51645 ;0,52381 ;0,52206 ;0,52079 ;39,547 ;40,204 ;39,653 ;16,509 ;16,846 ;17,076 ;1,605 ;1,600 ;1,600 ;1,789 ;1,809 ;1,792 ;0,00031E+03;-0,00017E+03;-0,00059E+03;0,28737E+03;0,28737E+03;0,28650E+03;240,875 ;240,084 ;241,075 ;NAN
450;2025/08/20;13:58:32;238;246,221 ;246,122 ;245,997 ;246,113 ;0,28464E+03;0,28678E+03;0,29107E+03;0,28750E+03;36,182E+03;36,804E+03;37,298E+03;110,284E+03;57,024 ;57,023 ;60,022E+03;60,227E+03;61,122E+03;181,372E+03;70,085E+03;70,582E+03;71,603E+03;212,270E+03;0,51627 ;0,52143 ;0,52090 ;0,51955 ;39,663 ;39,254 ;39,686 ;16,790 ;16,488 ;16,858 ;1,602 ;1,602 ;1,615 ;1,813 ;1,793 ;1,790 ;0,00016E+03;0,00064E+03;0,00031E+03;0,28421E+03;0,28990E+03;0,28963E+03;239,971 ;239,998 ;240,309 ;NAN
451;2025/08/20;13:58:32;738;246,089 ;245,943 ;245,847 ;245,960 ;0,28561E+03;0,28788E+03;0,29200E+03;0,28850E+03;36,273E+03;36,925E+03;37,423E+03;110,620E+03;57,025 ;57,025 ;60,201E+03;60,413E+03;61,261E+03;181,874E+03;70,284E+03;70,803E+03;71,787E+03;212,874E+03;0,51609 ;0,52151 ;0,52130 ;0,51965 ;39,864 ;39,784 ;40,071 ;16,642 ;16,642 ;16,855 ;1,607 ;1,596 ;1,596 ;1,788 ;1,792 ;1,786 ;-0,00003E+03;-0,00049E+03;-0,00044E+03;0,28498E+03;0,28420E+03;0,28479E+03;239,904 ;239,403 ;239,843 ;NAN
452;2025/08/20;13:58:33;238;246,087 ;245,969 ;245,856 ;245,971 ;0,28520E+03;0,28709E+03;0,29182E+03;0,28804E+03;36,264E+03;36,786E+03;37,331E+03;110,381E+03;57,022 ;57,023 ;60,090E+03;60,277E+03;61,270E+03;181,636E+03;70,184E+03;70,616E+03;71,747E+03;212,547E+03;0,51669 ;0,52094 ;0,52032 ;0,51933 ;39,778 ;40,099 ;39,720 ;16,932 ;16,943 ;16,779 ;1,602 ;1,603 ;1,597 ;1,800 ;1,771 ;1,802 ;0,00008E+03;0,00039E+03;-0,00042E+03;0,28214E+03;0,28342E+03;0,28996E+03;240,453 ;239,688 ;239,563 ;NAN
453;2025/08/20;13:58:33;738;245,898 ;245,800 ;245,688 ;245,796 ;0,28462E+03;0,28644E+03;0,29076E+03;0,28727E+03;36,290E+03;36,895E+03;37,329E+03;110,514E+03;57,024 ;57,028 ;59,843E+03;59,965E+03;60,907E+03;180,715E+03;69,987E+03;70,406E+03;71,436E+03;211,829E+03;0,51853 ;0,52403 ;0,52255 ;0,52171 ;39,720 ;40,199 ;39,760 ;16,789 ;16,585 ;16,860 ;1,598 ;1,606 ;1,604 ;1,797 ;1,790 ;1,769 ;-0,00009E+03;-0,00157E+03;0,00069E+03;0,28515E+03;0,29002E+03;0,29017E+03;240,427 ;239,601 ;240,535 ;NAN
454;2025/08/20;13:58:34;238;245,962 ;245,871 ;245,731 ;245,855 ;0,28570E+03;0,28815E+03;0,29186E+03;0,28857E+03;36,185E+03;36,937E+03;37,350E+03;110,473E+03;57,022 ;57,029 ;60,237E+03;60,457E+03;61,227E+03;181,921E+03;70,270E+03;70,848E+03;71,720E+03;212,838E+03;0,51494 ;0,52136 ;0,52078 ;0,51904 ;39,847 ;40,089 ;39,734 ;16,991 ;16,574 ;16,975 ;1,615 ;1,599 ;1,602 ;1,802 ;1,787 ;1,795 ;-0,00038E+03;0,00120E+03;0,00016E+03;0,28208E+03;0,28951E+03;0,28874E+03;240,233 ;239,583 ;240,272 ;NAN
455;2025/08/20;13:58:34;738;245,774 ;245,655 ;245,567 ;245,666 ;0,28381E+03;0,28539E+03;0,28999E+03;0,28640E+03;36,242E+03;36,778E+03;37,253E+03;110,273E+03;57,024 ;57,033 ;59,599E+03;59,687E+03;60,691E+03;179,977E+03;69,754E+03;70,108E+03;71,212E+03;211,074E+03;0,51957 ;0,52459 ;0,52312 ;0,52244 ;39,921 ;39,791 ;39,743 ;16,782 ;16,734 ;16,718 ;1,604 ;1,603 ;1,608 ;1,782 ;1,791 ;1,777 ;0,00139E+03;-0,00041E+03;-0,00026E+03;0,28643E+03;0,28778E+03;0,29216E+03;240,274 ;240,562 ;239,914 ;NAN
456;2025/08/20;13:58:35;237;245,881 ;245,735 ;245,619 ;245,745 ;0,28608E+03;0,28829E+03;0,29201E+03;0,28879E+03;36,209E+03;36,943E+03;37,321E+03;110,473E+03;57,023 ;57,022 ;60,305E+03;60,447E+03;61,248E+03;182,000E+03;70,341E+03;70,842E+03;71,723E+03;212,906E+03;0,51476 ;0,52149 ;0,52035 ;0,51888 ;39,707 ;39,971 ;39,555 ;16,743 ;16,748 ;17,038 ;1,600 ;1,598 ;1,603 ;1,809 ;1,783 ;1,783 ;0,00008E+03;0,00015E+03;-0,00070E+03;0,28647E+03;0,28869E+03;0,28784E+03;240,280 ;239,467 ;238,922 ;NAN
457;2025/08/20;13:58:35;739;246,057 ;245,977 ;245,834 ;245,956 ;0,28500E+03;0,28766E+03;0,29093E+03;0,28786E+03;36,056E+03;36,904E+03;37,262E+03;110,221E+03;57,025 ;57,032 ;60,147E+03;60,372E+03;61,048E+03;181,567E+03;70,126E+03;70,758E+03;71,521E+03;212,405E+03;0,51415 ;0,52155 ;0,52099 ;0,51892 ;39,921 ;39,788 ;39,882 ;16,902 ;16,390 ;16,996 ;1,613 ;1,615 ;1,593 ;1,808 ;1,796 ;1,791 ;-0,00025E+03;-0,00061E+03;0,00100E+03;0,28480E+03;0,29354E+03;0,28974E+03;239,783 ;240,247 ;239,891 ;NAN
458;2025/08/20;13:58:36;236;245,865 ;245,747 ;245,618 ;245,743 ;0,28521E+03;0,28751E+03;0,29173E+03;0,28815E+03;36,068E+03;36,702E+03;37,212E+03;109,982E+03;57,024 ;57,020 ;60,135E+03;60,375E+03;61,233E+03;181,743E+03;70,122E+03;70,655E+03;71,653E+03;212,431E+03;0,51436 ;0,51945 ;0,51933 ;0,51773 ;39,866 ;39,984 ;40,000 ;16,842 ;16,837 ;16,722 ;1,609 ;1,605 ;1,596 ;1,820 ;1,786 ;1,796 ;-0,00029E+03;0,00052E+03;-0,00035E+03;0,28285E+03;0,28307E+03;0,28846E+03;239,842 ;239,367 ;239,692 ;NAN
459;2025/08/20;13:58:36;737;246,035 ;245,922 ;245,791 ;245,916 ;0,28357E+03;0,28555E+03;0,28880E+03;0,28597E+03;35,624E+03;36,433E+03;36,656E+03;108,713E+03;57,030 ;57,026 ;59,987E+03;60,031E+03;60,789E+03;180,807E+03;69,767E+03;70,222E+03;70,985E+03;210,974E+03;0,51061 ;0,51883 ;0,51638 ;0,51529 ;39,615 ;39,831 ;39,769 ;16,504 ;16,720 ;16,975 ;1,608 ;1,599 ;1,594 ;1,811 ;1,788 ;1,787 ;-0,00134E+03;0,00052E+03;-0,00060E+03;0,29035E+03;0,29096E+03;0,28835E+03;240,264 ;239,772 ;239,596 ;NAN
460;2025/08/20;13:58:37;237;246,219 ;246,118 ;245,993 ;246,110 ;0,28355E+03;0,28650E+03;0,29010E+03;0,28672E+03;35,197E+03;35,975E+03;36,473E+03;107,645E+03;57,029 ;57,039 ;60,295E+03;60,645E+03;61,339E+03;182,279E+03;69,816E+03;70,512E+03;71,363E+03;211,692E+03;0,50413 ;0,51019 ;0,51109 ;0,50850 ;39,419 ;39,368 ;40,162 ;16,851 ;16,394 ;16,970 ;1,605 ;1,615 ;1,601 ;1,817 ;1,790 ;1,794 ;0,00040E+03;-0,00118E+03;0,00037E+03;0,28188E+03;0,29063E+03;0,28796E+03;240,854 ;240,292 ;239,921 ;NAN
461;2025/08/20;13:58:37;738;246,513 ;246,367 ;246,272 ;246,384 ;0,28263E+03;0,28455E+03;0,28872E+03;0,28530E+03;34,802E+03;35,417E+03;35,850E+03;106,069E+03;57,034 ;57,034 ;60,358E+03;60,498E+03;61,404E+03;182,260E+03;69,672E+03;70,103E+03;71,104E+03;210,879E+03;0,49951 ;0,50522 ;0,50420 ;0,50299 ;40,067 ;39,755 ;40,024 ;16,921 ;16,926 ;16,653 ;1,606 ;1,597 ;1,591 ;1,830 ;1,812 ;1,789 ;-0,00020E+03;0,00053E+03;0,00047E+03;0,28066E+03;0,28196E+03;0,28870E+03;240,158 ;240,582 ;240,204 ;NAN
462;2025/08/20;13:58:38;236;246,965 ;246,835 ;246,719 ;246,840 ;0,28306E+03;0,28597E+03;0,28935E+03;0,28613E+03;34,508E+03;35,323E+03;35,766E+03;105,597E+03;57,027 ;57,033 ;60,795E+03;61,113E+03;61,782E+03;183,690E+03;69,906E+03;70,587E+03;71,388E+03;211,881E+03;0,49363 ;0,50042 ;0,50101 ;0,49838 ;39,633 ;39,741 ;40,198 ;16,997 ;16,399 ;17,110 ;1,594 ;1,598 ;1,594 ;1,834 ;1,806 ;1,821 ;-0,00015E+03;-0,00003E+03;-0,00024E+03;0,27943E+03;0,28833E+03;0,28498E+03;240,869 ;240,312 ;239,456 ;NAN
463;2025/08/20;13:58:38;739;246,639 ;246,529 ;246,453 ;246,541 ;0,27969E+03;0,28155E+03;0,28689E+03;0,28271E+03;34,757E+03;35,136E+03;35,818E+03;105,710E+03;57,022 ;57,035 ;59,586E+03;59,860E+03;60,962E+03;180,408E+03;68,982E+03;69,409E+03;70,706E+03;209,097E+03;0,50385 ;0,50621 ;0,50658 ;0,50556 ;40,033 ;40,070 ;39,172 ;16,741 ;16,802 ;16,556 ;1,610 ;1,607 ;1,600 ;1,825 ;1,800 ;1,805 ;-0,00017E+03;0,00005E+03;-0,00025E+03;0,28111E+03;0,28257E+03;0,28659E+03;241,483 ;240,378 ;240,846 ;NAN
464;2025/08/20;13:58:39;237;246,589 ;246,450 ;246,327 ;246,455 ;0,28044E+03;0,28222E+03;0,28571E+03;0,28279E+03;34,625E+03;35,367E+03;35,617E+03;105,609E+03;57,020 ;57,019 ;59,859E+03;59,891E+03;60,701E+03;180,451E+03;69,152E+03;69,554E+03;70,379E+03;209,085E+03;0,50071 ;0,50848 ;0,50607 ;0,50510 ;40,035 ;39,840 ;39,718 ;16,755 ;16,944 ;16,673 ;1,605 ;1,608 ;1,601 ;1,816 ;1,805 ;1,807 ;0,00099E+03;0,00009E+03;-0,00018E+03;0,28341E+03;0,28108E+03;0,28952E+03;241,206 ;240,480 ;240,470 ;NAN
465;2025/08/20;13:58:39;738;246,439 ;246,301 ;246,186 ;246,308 ;0,28135E+03;0,28336E+03;0,28710E+03;0,28393E+03;34,629E+03;35,328E+03;35,674E+03;105,631E+03;57,021 ;57,017 ;60,068E+03;60,189E+03;61,016E+03;181,273E+03;69,335E+03;69,791E+03;70,680E+03;209,806E+03;0,49944 ;0,50620 ;0,50473 ;0,50347 ;39,768 ;40,135 ;39,979 ;16,516 ;17,015 ;16,984 ;1,604 ;1,595 ;1,598 ;1,809 ;1,790 ;1,796 ;-0,00065E+03;0,00084E+03;0,00052E+03;0,28206E+03;0,27666E+03;0,28303E+03;240,092 ;240,340 ;240,214 ;NAN
466;2025/08/20;13:58:40;236;244,756 ;244,850 ;244,761 ;244,789 ;0,28739E+03;0,28984E+03;0,29297E+03;0,29007E+03;39,055E+03;39,944E+03;40,200E+03;119,199E+03;56,948 ;57,040 ;58,501E+03;58,659E+03;59,379E+03;176,539E+03;70,340E+03;70,968E+03;71,707E+03;213,014E+03;0,55524 ;0,56284 ;0,56061 ;0,55958 ;39,808 ;39,976 ;40,074 ;16,845 ;16,760 ;17,210 ;1,605 ;1,604 ;1,602 ;1,786 ;1,783 ;1,782 ;-0,00035E+03;-0,00130E+03;-0,00043E+03;0,28345E+03;0,28355E+03;0,28230E+03;240,179 ;241,177 ;240,373 ;NAN
467;2025/08/20;13:58:40;736;229,402 ;229,699 ;229,332 ;229,478 ;0,45393E+03;0,46132E+03;0,46502E+03;0,46009E+03;83,740E+03;85,633E+03;86,177E+03;255,549E+03;56,287 ;56,461 ;61,898E+03;62,417E+03;62,822E+03;187,137E+03;104,133E+03;105,966E+03;106,645E+03;316,744E+03;0,80416 ;0,80811 ;0,80808 ;0,80680 ;39,404 ;39,447 ;39,258 ;16,424 ;15,908 ;16,474 ;1,653 ;1,661 ;1,667 ;2,130 ;2,087 ;2,099 ;-0,00104E+03;0,00230E+03;-0,00059E+03;0,31132E+03;0,32011E+03;0,31561E+03;234,297 ;233,838 ;234,447 ;NAN
468;2025/08/20;13:58:41;237;213,117 ;212,907 ;212,786 ;212,937 ;0,68495E+03;0,69601E+03;0,70050E+03;0,69382E+03;124,074E+03;126,379E+03;127,393E+03;377,846E+03;56,168 ;56,111 ;76,904E+03;77,377E+03;77,390E+03;231,671E+03;145,975E+03;148,185E+03;149,058E+03;443,218E+03;0,84997 ;0,85284 ;0,85466 ;0,85251 ;38,080 ;37,860 ;38,373 ;9,148 ;9,223 ;9,453 ;1,629 ;1,596 ;1,595 ;1,697 ;1,695 ;1,683 ;-0,00140E+03;-0,00009E+03;-0,00007E+03;0,62243E+03;0,62282E+03;0,61998E+03;210,918 ;211,100 ;210,826 ;NAN
469;2025/08/20;13:58:41;738;215,901 ;215,699 ;215,554 ;215,718 ;0,73900E+03;0,74324E+03;0,74649E+03;0,74291E+03;131,288E+03;132,982E+03;133,037E+03;397,307E+03;56,736 ;56,758 ;90,662E+03;89,538E+03;90,512E+03;270,713E+03;159,550E+03;160,317E+03;160,908E+03;480,774E+03;0,82286 ;0,82950 ;0,82679 ;0,82639 ;38,468 ;38,336 ;38,667 ;7,957 ;8,118 ;8,235 ;1,601 ;1,619 ;1,617 ;1,620 ;1,619 ;1,635 ;0,00024E+03;-0,00042E+03;0,00090E+03;0,74397E+03;0,74314E+03;0,74374E+03;211,397 ;211,904 ;211,354 ;NAN
470;2025/08/20;13:58:42;238;213,073 ;212,999 ;212,850 ;212,974 ;0,79813E+03;0,80698E+03;0,81852E+03;0,80788E+03;140,749E+03;142,595E+03;144,765E+03;428,109E+03;56,819 ;56,806 ;95,446E+03;95,978E+03;96,935E+03;288,359E+03;170,060E+03;171,887E+03;174,222E+03;516,168E+03;0,82765 ;0,82959 ;0,83092 ;0,82940 ;38,394 ;38,507 ;38,727 ;7,531 ;7,829 ;7,717 ;1,613 ;1,635 ;1,594 ;1,633 ;1,629 ;1,618 ;0,00099E+03;0,00193E+03;-0,00234E+03;0,77552E+03;0,75670E+03;0,77788E+03;208,362 ;207,642 ;208,154 ;NAN
471;2025/08/20;13:58:42;738;211,998 ;211,833 ;211,638 ;211,823 ;0,84161E+03;0,85264E+03;0,85871E+03;0,85099E+03;147,546E+03;150,110E+03;151,114E+03;448,770E+03;56,912 ;56,912 ;100,318E+03;100,448E+03;100,959E+03;301,725E+03;178,420E+03;180,617E+03;181,736E+03;540,773E+03;0,82696 ;0,83109 ;0,83150 ;0,82987 ;38,217 ;38,431 ;38,085 ;7,250 ;7,339 ;7,051 ;1,616 ;1,590 ;1,632 ;1,612 ;1,628 ;1,600 ;0,00003E+03;-0,00148E+03;0,00081E+03;0,81864E+03;0,81510E+03;0,84943E+03;207,790 ;208,479 ;208,641 ;NAN
472;2025/08/20;13:58:43;237;210,779 ;210,691 ;210,434 ;210,635 ;0,89668E+03;0,90941E+03;0,91683E+03;0,90764E+03;156,146E+03;158,972E+03;160,298E+03;475,416E+03;56,931 ;56,928 ;106,490E+03;106,960E+03;107,366E+03;320,815E+03;189,002E+03;191,605E+03;192,932E+03;573,539E+03;0,82616 ;0,82968 ;0,83085 ;0,82892 ;38,369 ;38,583 ;37,820 ;6,834 ;6,822 ;6,776 ;1,612 ;1,588 ;1,623 ;1,605 ;1,623 ;1,610 ;-0,00204E+03;0,00130E+03;0,00130E+03;0,85967E+03;0,86925E+03;0,88818E+03;206,748 ;206,709 ;206,523 ;NAN
473;2025/08/20;13:58:43;737;209,192 ;209,097 ;208,883 ;209,057 ;0,94788E+03;0,96116E+03;0,96971E+03;0,95958E+03;164,194E+03;167,095E+03;168,612E+03;499,902E+03;56,929 ;56,934 ;111,171E+03;111,670E+03;112,245E+03;335,086E+03;198,290E+03;200,975E+03;202,556E+03;601,821E+03;0,82805 ;0,83142 ;0,83242 ;0,83065 ;38,471 ;38,614 ;38,212 ;6,407 ;6,379 ;6,462 ;1,627 ;1,614 ;1,615 ;1,601 ;1,607 ;1,617 ;-0,00054E+03;0,00001E+03;-0,00086E+03;0,92808E+03;0,93353E+03;0,94277E+03;206,003 ;205,831 ;205,992 ;NAN
474;2025/08/20;13:58:44;237;207,891 ;207,790 ;207,555 ;207,745 ;1,01301E+03;1,02818E+03;1,03400E+03;1,02506E+03;173,410E+03;176,839E+03;177,843E+03;528,092E+03;56,943 ;56,933 ;119,498E+03;119,885E+03;120,124E+03;359,506E+03;210,597E+03;213,645E+03;214,611E+03;638,853E+03;0,82342 ;0,82772 ;0,82868 ;0,82663 ;37,804 ;38,811 ;38,286 ;5,938 ;6,008 ;6,145 ;1,616 ;1,605 ;1,609 ;1,590 ;1,568 ;1,583 ;-0,00055E+03;-0,00191E+03;0,00052E+03;1,00493E+03;0,99297E+03;0,99552E+03;203,788 ;202,739 ;202,964 ;NAN
475;2025/08/20;13:58:44;738;211,056 ;210,968 ;210,750 ;210,925 ;0,97561E+03;0,98934E+03;0,99613E+03;0,98703E+03;167,504E+03;170,710E+03;171,878E+03;510,092E+03;57,319 ;57,312 ;119,753E+03;120,090E+03;120,541E+03;360,385E+03;205,909E+03;208,719E+03;209,934E+03;624,562E+03;0,81349 ;0,81789 ;0,81872 ;0,81672 ;37,986 ;38,521 ;38,163 ;6,025 ;5,796 ;6,100 ;1,662 ;1,610 ;1,629 ;1,605 ;1,615 ;1,609 ;0,00134E+03;0,00187E+03;-0,00050E+03;1,01738E+03;1,04722E+03;1,02214E+03;205,061 ;204,166 ;204,074 ;NAN
476;2025/08/20;13:58:45;237;213,391 ;213,296 ;213,058 ;213,248 ;0,92343E+03;0,93686E+03;0,94428E+03;0,93486E+03;161,138E+03;164,198E+03;165,551E+03;490,887E+03;57,374 ;57,384 ;113,419E+03;113,890E+03;114,319E+03;341,627E+03;197,052E+03;199,830E+03;201,186E+03;598,067E+03;0,81775 ;0,82169 ;0,82287 ;0,82079 ;38,054 ;38,332 ;38,268 ;6,606 ;6,287 ;6,535 ;1,633 ;1,589 ;1,607 ;1,574 ;1,592 ;1,584 ;-0,00159E+03;0,00008E+03;0,00022E+03;0,93038E+03;0,96593E+03;0,94674E+03;209,083 ;208,545 ;207,994 ;NAN
477;2025/08/20;13:58:45;737;213,976 ;213,876 ;213,635 ;213,829 ;0,92135E+03;0,93469E+03;0,94164E+03;0,93256E+03;161,654E+03;164,723E+03;165,951E+03;492,329E+03;57,276 ;57,284 ;112,848E+03;113,268E+03;113,702E+03;339,818E+03;197,147E+03;199,908E+03;201,166E+03;598,221E+03;0,81997 ;0,82399 ;0,82494 ;0,82299 ;38,062 ;38,216 ;38,843 ;6,524 ;6,367 ;6,524 ;1,617 ;1,614 ;1,634 ;1,578 ;1,580 ;1,575 ;0,00164E+03;-0,00028E+03;-0,00085E+03;0,92129E+03;0,94720E+03;0,95197E+03;209,294 ;209,483 ;208,045 ;NAN
478;2025/08/20;13:58:46;238;213,889 ;213,784 ;213,575 ;213,750 ;0,91964E+03;0,93155E+03;0,93916E+03;0,93012E+03;161,332E+03;164,153E+03;165,458E+03;490,943E+03;57,239 ;57,234 ;112,531E+03;112,759E+03;113,389E+03;338,678E+03;196,701E+03;199,150E+03;200,582E+03;596,433E+03;0,82019 ;0,82427 ;0,82489 ;0,82313 ;38,254 ;37,879 ;38,394 ;6,583 ;6,654 ;6,655 ;1,611 ;1,625 ;1,607 ;1,575 ;1,575 ;1,578 ;-0,00042E+03;0,00071E+03;0,00059E+03;0,91485E+03;0,90855E+03;0,94159E+03;208,503 ;208,585 ;208,025 ;NAN
479;2025/08/20;13:58:46;738;214,341 ;214,267 ;214,034 ;214,214 ;0,91155E+03;0,92336E+03;0,93136E+03;0,92209E+03;160,618E+03;163,404E+03;164,785E+03;488,806E+03;57,230 ;57,229 ;111,249E+03;111,543E+03;112,176E+03;334,968E+03;195,382E+03;197,845E+03;199,342E+03;592,570E+03;0,82207 ;0,82592 ;0,82664 ;0,82489 ;38,568 ;38,968 ;38,204 ;6,597 ;6,752 ;6,768 ;1,632 ;1,622 ;1,647 ;1,574 ;1,581 ;1,571 ;-0,00004E+03;-0,00161E+03;0,00101E+03;0,92541E+03;0,90926E+03;0,92486E+03;209,878 ;210,077 ;210,560 ;NAN
480;2025/08/20;13:58:47;236;214,678 ;214,587 ;214,391 ;214,552 ;0,91302E+03;0,92489E+03;0,93380E+03;0,92390E+03;160,985E+03;163,691E+03;165,296E+03;489,971E+03;57,214 ;57,211 ;111,813E+03;112,228E+03;112,945E+03;336,987E+03;196,006E+03;198,469E+03;200,198E+03;594,673E+03;0,82133 ;0,82477 ;0,82566 ;0,82393 ;38,243 ;38,169 ;38,144 ;6,519 ;6,569 ;6,670 ;1,619 ;1,606 ;1,599 ;1,570 ;1,580 ;1,569 ;-0,00056E+03;0,00159E+03;-0,00090E+03;0,92304E+03;0,91642E+03;0,92712E+03;210,026 ;209,606 ;209,390 ;NAN
481;2025/08/20;13:58:47;739;214,548 ;214,441 ;214,220 ;214,403 ;0,91231E+03;0,92494E+03;0,93227E+03;0,92317E+03;160,923E+03;163,831E+03;165,147E+03;489,900E+03;57,196 ;57,197 ;111,429E+03;111,803E+03;112,300E+03;335,531E+03;195,736E+03;198,344E+03;199,712E+03;593,791E+03;0,82214 ;0,82599 ;0,82693 ;0,82504 ;38,504 ;38,566 ;38,716 ;6,730 ;6,535 ;7,015 ;1,615 ;1,636 ;1,603 ;1,572 ;1,577 ;1,570 ;0,00095E+03;-0,00147E+03;0,00086E+03;0,90794E+03;0,93853E+03;0,91233E+03;209,960 ;210,405 ;210,674 ;NAN
482;2025/08/20;13:58:48;236;214,967 ;214,853 ;214,598 ;214,806 ;0,91237E+03;0,92534E+03;0,93176E+03;0,92316E+03;161,017E+03;164,054E+03;165,165E+03;490,236E+03;57,205 ;57,210 ;111,984E+03;112,304E+03;112,705E+03;336,993E+03;196,129E+03;198,811E+03;199,955E+03;594,896E+03;0,82097 ;0,82518 ;0,82601 ;0,82407 ;38,248 ;38,185 ;38,190 ;6,926 ;6,446 ;6,748 ;1,624 ;1,616 ;1,639 ;1,570 ;1,570 ;1,570 ;-0,00006E+03;0,00103E+03;-0,00043E+03;0,89335E+03;0,93707E+03;0,93834E+03;210,644 ;210,689 ;210,009 ;NAN
483;2025/08/20;13:58:48;737;214,737 ;214,629 ;214,373 ;214,580 ;0,91167E+03;0,92408E+03;0,93130E+03;0,92235E+03;161,034E+03;163,923E+03;165,173E+03;490,130E+03;57,196 ;57,194 ;111,329E+03;111,651E+03;112,143E+03;335,122E+03;195,770E+03;198,335E+03;199,645E+03;593,750E+03;0,82256 ;0,82650 ;0,82733 ;0,82548 ;38,001 ;38,022 ;38,220 ;6,803 ;6,676 ;6,632 ;1,592 ;1,606 ;1,626 ;1,574 ;1,574 ;1,567 ;-0,00171E+03;0,00038E+03;-0,00040E+03;0,89795E+03;0,90834E+03;0,94694E+03;210,103 ;210,303 ;209,977 ;NAN
484;2025/08/20;13:58:49;238;214,575 ;214,485 ;214,270 ;214,443 ;0,91508E+03;0,92648E+03;0,93394E+03;0,92517E+03;161,448E+03;164,202E+03;165,461E+03;491,111E+03;57,191 ;57,183 ;111,756E+03;111,920E+03;112,554E+03;336,230E+03;196,354E+03;198,717E+03;200,114E+03;595,185E+03;0,82223 ;0,82631 ;0,82683 ;0,82514 ;38,531 ;38,417 ;37,944 ;6,629 ;6,678 ;6,582 ;1,596 ;1,625 ;1,639 ;1,574 ;1,577 ;1,577 ;0,00026E+03;-0,00159E+03;0,00066E+03;0,91701E+03;0,91016E+03;0,94363E+03;209,927 ;209,664 ;210,175 ;NAN
485;2025/08/20;13:58:49;738;214,898 ;214,782 ;214,558 ;214,746 ;0,91558E+03;0,92777E+03;0,93451E+03;0,92595E+03;161,597E+03;164,497E+03;165,652E+03;491,746E+03;57,197 ;57,199 ;112,248E+03;112,466E+03;112,970E+03;337,683E+03;196,757E+03;199,268E+03;200,506E+03;596,531E+03;0,82130 ;0,82551 ;0,82617 ;0,82434 ;38,036 ;38,353 ;38,099 ;6,578 ;6,503 ;6,651 ;1,612 ;1,615 ;1,610 ;1,569 ;1,575 ;1,566 ;0,00016E+03;0,00053E+03;-0,00018E+03;0,91914E+03;0,93136E+03;0,93336E+03;210,088 ;210,638 ;209,627 ;NAN
