DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
486;2025/08/20;13:58:50;235;214,783 ;214,679 ;214,444 ;214,635 ;0,91411E+03;0,92624E+03;0,93350E+03;0,92462E+03;161,454E+03;164,311E+03;165,557E+03;491,323E+03;57,194 ;57,198 ;111,712E+03;111,986E+03;112,538E+03;336,237E+03;196,334E+03;198,845E+03;200,185E+03;595,364E+03;0,82234 ;0,82633 ;0,82702 ;0,82525 ;37,981 ;38,505 ;38,179 ;6,542 ;6,496 ;6,639 ;1,603 ;1,593 ;1,587 ;1,569 ;1,572 ;1,567 ;0,00009E+03;0,00103E+03;0,00146E+03;0,91155E+03;0,93046E+03;0,93087E+03;209,559 ;210,362 ;209,379 ;NAN
487;2025/08/20;13:58:50;738;214,632 ;214,509 ;214,273 ;214,471 ;0,91551E+03;0,92776E+03;0,93496E+03;0,92608E+03;161,545E+03;164,426E+03;165,652E+03;491,623E+03;57,196 ;57,195 ;111,869E+03;112,119E+03;112,670E+03;336,658E+03;196,498E+03;199,014E+03;200,338E+03;595,849E+03;0,82212 ;0,82620 ;0,82686 ;0,82508 ;38,404 ;37,769 ;38,048 ;6,688 ;6,575 ;6,628 ;1,627 ;1,639 ;1,590 ;1,573 ;1,575 ;1,567 ;0,00143E+03;-0,00120E+03;-0,00218E+03;0,90543E+03;0,92781E+03;0,93816E+03;210,048 ;209,961 ;209,490 ;NAN
488;2025/08/20;13:58:51;237;214,861 ;214,762 ;214,556 ;214,726 ;0,91555E+03;0,92675E+03;0,93508E+03;0,92579E+03;161,609E+03;164,260E+03;165,692E+03;491,560E+03;57,207 ;57,202 ;112,160E+03;112,391E+03;113,123E+03;337,675E+03;196,716E+03;199,030E+03;200,626E+03;596,372E+03;0,82153 ;0,82530 ;0,82587 ;0,82425 ;38,642 ;38,315 ;38,209 ;6,631 ;6,632 ;6,589 ;1,621 ;1,616 ;1,614 ;1,566 ;1,573 ;1,567 ;-0,00053E+03;-0,00012E+03;0,00052E+03;0,90420E+03;0,91332E+03;0,94454E+03;208,568 ;209,676 ;209,458 ;NAN
489;2025/08/20;13:58:51;737;214,906 ;214,796 ;214,584 ;214,762 ;0,91422E+03;0,92641E+03;0,93379E+03;0,92481E+03;161,398E+03;164,258E+03;165,549E+03;491,205E+03;57,204 ;57,201 ;112,036E+03;112,319E+03;112,889E+03;337,245E+03;196,472E+03;198,988E+03;200,376E+03;595,836E+03;0,82148 ;0,82547 ;0,82619 ;0,82440 ;37,980 ;38,733 ;37,695 ;6,518 ;6,649 ;6,610 ;1,605 ;1,610 ;1,628 ;1,573 ;1,571 ;1,573 ;-0,00010E+03;0,00076E+03;0,00012E+03;0,92020E+03;0,91255E+03;0,93185E+03;211,030 ;209,572 ;209,972 ;NAN
490;2025/08/20;13:58:52;237;214,552 ;214,470 ;214,244 ;214,422 ;0,91453E+03;0,92718E+03;0,93427E+03;0,92533E+03;161,415E+03;164,371E+03;165,636E+03;491,422E+03;57,186 ;57,192 ;111,558E+03;111,914E+03;112,381E+03;335,853E+03;196,214E+03;198,853E+03;200,162E+03;595,229E+03;0,82265 ;0,82659 ;0,82751 ;0,82560 ;38,103 ;38,332 ;38,335 ;6,596 ;6,595 ;6,799 ;1,611 ;1,603 ;1,607 ;1,573 ;1,573 ;1,577 ;0,00143E+03;-0,00098E+03;-0,00039E+03;0,91504E+03;0,92274E+03;0,91553E+03;210,145 ;209,707 ;209,058 ;NAN
491;2025/08/20;13:58:52;737;214,591 ;214,482 ;214,218 ;214,430 ;0,91598E+03;0,92882E+03;0,93614E+03;0,92698E+03;161,645E+03;164,590E+03;165,886E+03;492,122E+03;57,191 ;57,192 ;111,833E+03;112,237E+03;112,680E+03;336,750E+03;196,560E+03;199,216E+03;200,537E+03;596,313E+03;0,82237 ;0,82619 ;0,82721 ;0,82527 ;38,000 ;38,429 ;38,394 ;6,649 ;6,609 ;7,095 ;1,620 ;1,613 ;1,622 ;1,573 ;1,569 ;1,571 ;-0,00127E+03;0,00040E+03;0,00054E+03;0,91977E+03;0,94045E+03;0,91314E+03;210,079 ;210,450 ;209,562 ;NAN
492;2025/08/20;13:58:53;237;214,674 ;214,597 ;214,355 ;214,542 ;0,91631E+03;0,92897E+03;0,93634E+03;0,92721E+03;161,658E+03;164,600E+03;165,905E+03;492,163E+03;57,202 ;57,201 ;112,073E+03;112,469E+03;112,960E+03;337,501E+03;196,707E+03;199,355E+03;200,710E+03;596,772E+03;0,82182 ;0,82566 ;0,82659 ;0,82471 ;38,257 ;38,553 ;38,551 ;6,798 ;6,455 ;6,934 ;1,644 ;1,614 ;1,589 ;1,571 ;1,568 ;1,575 ;0,00054E+03;0,00045E+03;-0,00140E+03;0,90983E+03;0,94914E+03;0,91972E+03;210,125 ;210,193 ;208,960 ;NAN
493;2025/08/20;13:58:53;738;214,628 ;214,521 ;214,299 ;214,483 ;0,91366E+03;0,92671E+03;0,93409E+03;0,92482E+03;161,158E+03;164,130E+03;165,498E+03;490,786E+03;57,209 ;57,197 ;111,723E+03;112,171E+03;112,609E+03;336,503E+03;196,096E+03;198,799E+03;200,176E+03;595,071E+03;0,82183 ;0,82561 ;0,82676 ;0,82475 ;38,385 ;38,721 ;38,437 ;6,774 ;6,486 ;6,670 ;1,597 ;1,631 ;1,621 ;1,571 ;1,569 ;1,574 ;0,00058E+03;-0,00047E+03;0,00136E+03;0,90058E+03;0,94377E+03;0,94074E+03;209,406 ;210,720 ;210,322 ;NAN
494;2025/08/20;13:58:54;236;231,398 ;230,882 ;230,780 ;231,020 ;0,68919E+03;0,69535E+03;0,70114E+03;0,69523E+03;108,763E+03;110,418E+03;111,407E+03;330,588E+03;58,290 ;58,121 ;116,635E+03;116,541E+03;117,347E+03;350,524E+03;159,478E+03;160,543E+03;161,808E+03;481,829E+03;0,68200 ;0,68778 ;0,68851 ;0,68611 ;38,403 ;38,353 ;38,229 ;6,869 ;6,881 ;6,726 ;1,685 ;1,669 ;1,676 ;2,011 ;1,989 ;2,029 ;-0,00338E+03;0,00399E+03;-0,00136E+03;0,88991E+03;0,89677E+03;0,92736E+03;211,614 ;211,731 ;211,037 ;NAN
495;2025/08/20;13:58:54;737;243,766 ;243,624 ;243,469 ;243,620 ;0,44621E+03;0,44909E+03;0,45546E+03;0,45026E+03;71,057E+03;72,045E+03;72,891E+03;215,993E+03;57,990 ;57,984 ;82,353E+03;82,341E+03;83,569E+03;248,263E+03;108,771E+03;109,410E+03;110,891E+03;329,072E+03;0,65328 ;0,65849 ;0,65732 ;0,65637 ;38,395 ;38,008 ;38,105 ;13,242 ;13,098 ;13,110 ;1,603 ;1,630 ;1,637 ;1,823 ;1,833 ;1,823 ;-0,00076E+03;-0,00036E+03;-0,00012E+03;0,48412E+03;0,49536E+03;0,50324E+03;242,118 ;242,830 ;241,721 ;NAN
496;2025/08/20;13:58:55;236;248,088 ;248,108 ;248,016 ;248,071 ;0,36865E+03;0,37253E+03;0,37646E+03;0,37254E+03;54,048E+03;55,319E+03;55,825E+03;165,191E+03;57,567 ;57,636 ;73,778E+03;74,044E+03;74,842E+03;222,663E+03;91,457E+03;92,426E+03;93,369E+03;277,252E+03;0,59097 ;0,59852 ;0,59790 ;0,59582 ;39,044 ;39,116 ;39,050 ;15,038 ;15,380 ;15,365 ;1,613 ;1,599 ;1,607 ;1,778 ;1,793 ;1,776 ;0,00039E+03;0,00074E+03;0,00072E+03;0,36777E+03;0,36522E+03;0,37206E+03;242,085 ;242,846 ;241,738 ;NAN
497;2025/08/20;13:58:55;737;245,972 ;245,786 ;245,659 ;245,806 ;0,34416E+03;0,34715E+03;0,35204E+03;0,34778E+03;52,554E+03;53,348E+03;54,113E+03;160,015E+03;57,255 ;57,217 ;66,365E+03;66,591E+03;67,461E+03;200,417E+03;84,654E+03;85,325E+03;86,483E+03;256,461E+03;0,62081 ;0,62523 ;0,62571 ;0,62393 ;39,328 ;39,010 ;39,654 ;15,685 ;15,686 ;16,065 ;1,607 ;1,601 ;1,634 ;1,755 ;1,770 ;1,735 ;0,00015E+03;0,00028E+03;-0,00142E+03;0,33409E+03;0,32590E+03;0,32889E+03;238,605 ;239,086 ;237,816 ;NAN
498;2025/08/20;13:58:56;236;246,619 ;246,504 ;246,376 ;246,500 ;0,32072E+03;0,32358E+03;0,32825E+03;0,32418E+03;46,871E+03;47,612E+03;48,307E+03;142,790E+03;57,176 ;57,164 ;63,711E+03;63,995E+03;64,859E+03;192,565E+03;79,095E+03;79,763E+03;80,872E+03;239,730E+03;0,59259 ;0,59691 ;0,59733 ;0,59563 ;39,207 ;38,798 ;39,835 ;15,975 ;15,637 ;16,548 ;1,607 ;1,607 ;1,602 ;1,780 ;1,766 ;1,726 ;0,00006E+03;-0,00045E+03;0,00073E+03;0,33806E+03;0,34495E+03;0,33498E+03;241,457 ;240,917 ;240,115 ;NAN
499;2025/08/20;13:58:56;738;249,242 ;249,109 ;248,939 ;249,096 ;0,30342E+03;0,30680E+03;0,31069E+03;0,30697E+03;38,732E+03;39,544E+03;40,142E+03;118,417E+03;57,182 ;57,155 ;64,954E+03;65,401E+03;66,110E+03;196,465E+03;75,625E+03;76,427E+03;77,343E+03;229,395E+03;0,51215 ;0,51741 ;0,51902 ;0,51622 ;39,044 ;39,651 ;39,223 ;16,249 ;16,293 ;16,556 ;1,617 ;1,608 ;1,596 ;1,838 ;1,808 ;1,832 ;0,00018E+03;-0,00009E+03;-0,00036E+03;0,31643E+03;0,31921E+03;0,31930E+03;242,193 ;242,436 ;241,803 ;NAN
500;2025/08/20;13:58:57;237;249,291 ;249,155 ;249,062 ;249,169 ;0,28613E+03;0,28834E+03;0,29274E+03;0,28907E+03;35,380E+03;35,995E+03;36,517E+03;107,892E+03;57,109 ;57,115 ;61,937E+03;62,174E+03;63,107E+03;187,218E+03;71,330E+03;71,842E+03;72,911E+03;216,082E+03;0,49601 ;0,50103 ;0,50084 ;0,49931 ;40,179 ;39,661 ;40,022 ;16,899 ;16,474 ;17,118 ;1,595 ;1,601 ;1,604 ;1,833 ;1,805 ;1,801 ;-0,00114E+03;-0,00046E+03;0,00031E+03;0,28390E+03;0,29224E+03;0,28642E+03;243,070 ;243,805 ;242,526 ;NAN
501;2025/08/20;13:58:57;737;248,270 ;248,140 ;248,022 ;248,144 ;0,28242E+03;0,28456E+03;0,28874E+03;0,28524E+03;35,769E+03;36,394E+03;36,893E+03;109,056E+03;57,046 ;57,043 ;60,307E+03;60,508E+03;61,381E+03;182,196E+03;70,117E+03;70,610E+03;71,615E+03;212,342E+03;0,51013 ;0,51543 ;0,51516 ;0,51359 ;39,699 ;39,913 ;39,889 ;16,861 ;16,460 ;16,795 ;1,598 ;1,610 ;1,601 ;1,813 ;1,790 ;1,782 ;-0,00040E+03;0,00076E+03;0,00055E+03;0,27952E+03;0,28539E+03;0,28614E+03;243,358 ;243,086 ;242,778 ;NAN
502;2025/08/20;13:58:58;239;247,836 ;247,722 ;247,611 ;247,723 ;0,28508E+03;0,28759E+03;0,29200E+03;0,28822E+03;36,019E+03;36,634E+03;37,233E+03;109,886E+03;57,026 ;57,032 ;60,783E+03;61,101E+03;61,979E+03;183,863E+03;70,654E+03;71,242E+03;72,303E+03;214,198E+03;0,50980 ;0,51422 ;0,51496 ;0,51301 ;39,771 ;39,711 ;40,000 ;16,793 ;16,574 ;16,855 ;1,609 ;1,595 ;1,600 ;1,839 ;1,810 ;1,810 ;0,00150E+03;-0,00034E+03;0,00022E+03;0,28286E+03;0,28846E+03;0,29016E+03;242,202 ;241,940 ;242,902 ;NAN
503;2025/08/20;13:58:58;739;247,091 ;246,977 ;246,878 ;246,982 ;0,28010E+03;0,28236E+03;0,28668E+03;0,28305E+03;35,942E+03;36,553E+03;37,105E+03;109,600E+03;57,020 ;57,034 ;59,147E+03;59,389E+03;60,270E+03;178,806E+03;69,211E+03;69,736E+03;70,776E+03;209,724E+03;0,51931 ;0,52416 ;0,52426 ;0,52259 ;39,634 ;39,872 ;39,972 ;16,924 ;16,755 ;16,755 ;1,628 ;1,612 ;1,600 ;1,846 ;1,824 ;1,807 ;-0,00042E+03;0,00031E+03;-0,00076E+03;0,28842E+03;0,29052E+03;0,29452E+03;242,641 ;241,968 ;241,599 ;NAN
504;2025/08/20;13:58:59;237;247,586 ;247,459 ;247,336 ;247,460 ;0,28718E+03;0,28897E+03;0,29300E+03;0,28972E+03;35,960E+03;36,622E+03;36,971E+03;109,553E+03;57,025 ;57,024 ;61,339E+03;61,418E+03;62,331E+03;185,088E+03;71,103E+03;71,508E+03;72,471E+03;215,081E+03;0,50575 ;0,51214 ;0,51015 ;0,50936 ;39,793 ;39,981 ;39,677 ;16,624 ;16,957 ;16,564 ;1,627 ;1,605 ;1,596 ;1,841 ;1,819 ;1,824 ;0,00062E+03;-0,00044E+03;-0,00009E+03;0,29132E+03;0,28819E+03;0,29656E+03;241,125 ;240,587 ;241,115 ;NAN
505;2025/08/20;13:58:59;738;246,607 ;246,496 ;246,372 ;246,492 ;0,28372E+03;0,28580E+03;0,28962E+03;0,28638E+03;36,083E+03;36,791E+03;37,170E+03;110,044E+03;57,020 ;57,021 ;59,945E+03;60,078E+03;60,908E+03;180,931E+03;69,967E+03;70,448E+03;71,353E+03;211,769E+03;0,51571 ;0,52224 ;0,52092 ;0,51964 ;39,730 ;40,033 ;39,859 ;16,949 ;16,960 ;17,207 ;1,604 ;1,606 ;1,592 ;1,824 ;1,819 ;1,804 ;-0,00027E+03;-0,00027E+03;-0,00003E+03;0,27600E+03;0,27741E+03;0,27832E+03;240,643 ;239,690 ;240,051 ;NAN
506;2025/08/20;13:59:00;237;246,891 ;246,768 ;246,649 ;246,769 ;0,28669E+03;0,28899E+03;0,29329E+03;0,28966E+03;36,187E+03;36,816E+03;37,340E+03;110,342E+03;57,024 ;57,022 ;60,833E+03;61,076E+03;61,957E+03;183,866E+03;70,782E+03;71,314E+03;72,339E+03;214,435E+03;0,51124 ;0,51625 ;0,51617 ;0,51457 ;39,890 ;39,514 ;39,909 ;16,992 ;16,648 ;17,028 ;1,592 ;1,602 ;1,605 ;1,842 ;1,815 ;1,805 ;-0,00044E+03;0,00061E+03;-0,00020E+03;0,28017E+03;0,28620E+03;0,28600E+03;240,167 ;240,698 ;241,210 ;NAN
507;2025/08/20;13:59:00;738;246,216 ;246,111 ;246,006 ;246,111 ;0,28258E+03;0,28464E+03;0,28968E+03;0,28563E+03;36,564E+03;37,028E+03;37,692E+03;111,284E+03;57,014 ;57,014 ;59,194E+03;59,468E+03;60,478E+03;179,139E+03;69,576E+03;70,053E+03;71,262E+03;210,892E+03;0,52553 ;0,52856 ;0,52893 ;0,52769 ;40,043 ;39,943 ;39,679 ;16,840 ;16,861 ;16,668 ;1,601 ;1,610 ;1,605 ;1,806 ;1,781 ;1,804 ;-0,00039E+03;-0,00038E+03;-0,00035E+03;0,28605E+03;0,28457E+03;0,29185E+03;241,733 ;241,003 ;240,553 ;NAN
508;2025/08/20;13:59:01;238;246,299 ;246,186 ;246,088 ;246,191 ;0,28462E+03;0,28644E+03;0,29132E+03;0,28746E+03;36,121E+03;36,610E+03;37,172E+03;109,904E+03;57,029 ;57,031 ;60,079E+03;60,268E+03;61,300E+03;181,646E+03;70,101E+03;70,516E+03;71,690E+03;212,307E+03;0,51527 ;0,51918 ;0,51851 ;0,51766 ;39,538 ;40,327 ;39,569 ;16,804 ;17,043 ;16,652 ;1,598 ;1,609 ;1,594 ;1,810 ;1,780 ;1,774 ;-0,00055E+03;-0,00024E+03;-0,00035E+03;0,28772E+03;0,28666E+03;0,29412E+03;240,959 ;239,658 ;240,267 ;NAN
509;2025/08/20;13:59:01;736;246,063 ;245,971 ;245,849 ;245,961 ;0,28441E+03;0,28644E+03;0,29050E+03;0,28712E+03;36,339E+03;37,004E+03;37,424E+03;110,767E+03;57,018 ;57,024 ;59,808E+03;59,955E+03;60,829E+03;180,593E+03;69,982E+03;70,455E+03;71,420E+03;211,857E+03;0,51926 ;0,52521 ;0,52400 ;0,52284 ;39,792 ;40,026 ;39,729 ;16,550 ;16,735 ;16,886 ;1,606 ;1,594 ;1,602 ;1,797 ;1,772 ;1,789 ;0,00106E+03;0,00072E+03;0,00038E+03;0,28966E+03;0,28943E+03;0,29080E+03;240,703 ;240,391 ;240,639 ;NAN
510;2025/08/20;13:59:02;236;245,956 ;245,842 ;245,728 ;245,842 ;0,28531E+03;0,28779E+03;0,29191E+03;0,28834E+03;36,414E+03;37,083E+03;37,617E+03;111,113E+03;57,023 ;57,024 ;59,986E+03;60,253E+03;61,076E+03;181,315E+03;70,173E+03;70,750E+03;71,731E+03;212,654E+03;0,51891 ;0,52414 ;0,52442 ;0,52251 ;39,840 ;39,675 ;40,034 ;16,763 ;16,524 ;16,946 ;1,593 ;1,597 ;1,603 ;1,792 ;1,787 ;1,782 ;-0,00018E+03;-0,00074E+03;0,00054E+03;0,28687E+03;0,29180E+03;0,29046E+03;239,611 ;240,068 ;240,206 ;NAN
511;2025/08/20;13:59:02;739;246,051 ;245,890 ;245,780 ;245,907 ;0,28728E+03;0,28899E+03;0,29305E+03;0,28977E+03;36,582E+03;37,241E+03;37,612E+03;111,435E+03;57,021 ;57,025 ;60,482E+03;60,519E+03;61,426E+03;182,426E+03;70,684E+03;71,059E+03;72,026E+03;213,770E+03;0,51754 ;0,52408 ;0,52220 ;0,52128 ;39,717 ;39,873 ;39,629 ;16,660 ;16,686 ;16,758 ;1,595 ;1,599 ;1,607 ;1,808 ;1,777 ;1,772 ;-0,00076E+03;0,00005E+03;-0,00044E+03;0,28901E+03;0,28919E+03;0,29117E+03;240,650 ;239,747 ;239,062 ;NAN
512;2025/08/20;13:59:03;235;246,441 ;246,310 ;246,181 ;246,311 ;0,28863E+03;0,29087E+03;0,29435E+03;0,29128E+03;36,467E+03;37,259E+03;37,584E+03;111,309E+03;57,029 ;57,017 ;61,071E+03;61,194E+03;61,956E+03;184,221E+03;71,130E+03;71,644E+03;72,464E+03;215,239E+03;0,51267 ;0,52006 ;0,51865 ;0,51714 ;39,535 ;39,731 ;39,616 ;16,522 ;16,604 ;17,057 ;1,601 ;1,598 ;1,597 ;1,808 ;1,794 ;1,811 ;0,00073E+03;0,00050E+03;-0,00026E+03;0,29114E+03;0,29291E+03;0,28856E+03;240,418 ;239,667 ;239,398 ;NAN
513;2025/08/20;13:59:03;738;245,637 ;245,534 ;245,425 ;245,532 ;0,28507E+03;0,28699E+03;0,29134E+03;0,28780E+03;37,313E+03;37,921E+03;38,396E+03;113,630E+03;57,008 ;57,019 ;59,254E+03;59,392E+03;60,318E+03;178,964E+03;70,024E+03;70,466E+03;71,502E+03;211,991E+03;0,53286 ;0,53815 ;0,53700 ;0,53601 ;39,741 ;39,877 ;39,887 ;16,719 ;16,723 ;16,871 ;1,593 ;1,613 ;1,606 ;1,826 ;1,782 ;1,776 ;-0,00115E+03;-0,00057E+03;0,00023E+03;0,28577E+03;0,28876E+03;0,29038E+03;240,834 ;240,277 ;240,148 ;NAN
514;2025/08/20;13:59:04;236;245,700 ;245,573 ;245,453 ;245,575 ;0,28948E+03;0,29193E+03;0,29578E+03;0,29240E+03;37,695E+03;38,433E+03;38,899E+03;115,027E+03;57,021 ;57,022 ;60,314E+03;60,518E+03;61,299E+03;182,131E+03;71,124E+03;71,691E+03;72,600E+03;215,415E+03;0,52998 ;0,53610 ;0,53580 ;0,53398 ;39,555 ;40,076 ;39,495 ;16,662 ;16,557 ;16,972 ;1,602 ;1,599 ;1,594 ;1,777 ;1,788 ;1,780 ;0,00055E+03;0,00009E+03;-0,00029E+03;0,29297E+03;0,29510E+03;0,29580E+03;240,369 ;239,408 ;239,493 ;NAN
515;2025/08/20;13:59:04;738;245,474 ;245,349 ;245,234 ;245,352 ;0,28753E+03;0,29014E+03;0,29425E+03;0,29064E+03;37,404E+03;38,091E+03;38,641E+03;114,136E+03;57,023 ;57,028 ;59,855E+03;60,139E+03;60,942E+03;180,935E+03;70,581E+03;71,187E+03;72,160E+03;213,928E+03;0,52995 ;0,53508 ;0,53549 ;0,53353 ;39,615 ;39,340 ;39,863 ;16,958 ;16,448 ;16,865 ;1,610 ;1,601 ;1,595 ;1,768 ;1,773 ;1,756 ;0,00219E+03;0,00026E+03;-0,00043E+03;0,28317E+03;0,29321E+03;0,29377E+03;240,407 ;239,976 ;239,866 ;NAN
516;2025/08/20;13:59:05;236;245,545 ;245,439 ;245,319 ;245,434 ;0,28944E+03;0,29090E+03;0,29573E+03;0,29202E+03;37,584E+03;38,091E+03;38,575E+03;114,250E+03;57,027 ;57,023 ;60,321E+03;60,387E+03;61,441E+03;182,150E+03;71,071E+03;71,397E+03;72,547E+03;215,016E+03;0,52881 ;0,53350 ;0,53173 ;0,53135 ;39,642 ;39,771 ;39,792 ;16,714 ;16,685 ;16,698 ;1,591 ;1,619 ;1,599 ;1,788 ;1,783 ;1,766 ;-0,00107E+03;0,00002E+03;0,00083E+03;0,29020E+03;0,29149E+03;0,29556E+03;239,460 ;239,635 ;239,847 ;NAN
517;2025/08/20;13:59:05;739;245,564 ;245,461 ;245,336 ;245,454 ;0,28684E+03;0,28928E+03;0,29331E+03;0,28981E+03;37,012E+03;37,705E+03;38,196E+03;112,913E+03;57,028 ;57,028 ;59,929E+03;60,170E+03;60,985E+03;181,085E+03;70,437E+03;71,008E+03;71,959E+03;213,404E+03;0,52547 ;0,53100 ;0,53080 ;0,52910 ;39,621 ;39,880 ;40,040 ;16,569 ;16,620 ;16,994 ;1,603 ;1,595 ;1,605 ;1,793 ;1,771 ;1,761 ;-0,00021E+03;-0,00016E+03;0,00009E+03;0,29027E+03;0,29415E+03;0,29219E+03;240,454 ;239,849 ;239,761 ;NAN
518;2025/08/20;13:59:06;238;245,784 ;245,680 ;245,540 ;245,668 ;0,28810E+03;0,28995E+03;0,29394E+03;0,29066E+03;36,896E+03;37,580E+03;37,939E+03;112,416E+03;57,030 ;57,028 ;60,439E+03;60,515E+03;61,397E+03;182,351E+03;70,811E+03;71,234E+03;72,174E+03;214,219E+03;0,52105 ;0,52756 ;0,52567 ;0,52477 ;40,027 ;39,629 ;39,665 ;16,905 ;16,568 ;16,674 ;1,607 ;1,618 ;1,603 ;1,797 ;1,777 ;1,779 ;0,00068E+03;-0,00007E+03;-0,00020E+03;0,28280E+03;0,28900E+03;0,29312E+03;239,224 ;239,439 ;238,799 ;NAN
519;2025/08/20;13:59:06;738;245,780 ;245,655 ;245,542 ;245,659 ;0,28716E+03;0,28963E+03;0,29394E+03;0,29024E+03;36,858E+03;37,490E+03;38,061E+03;112,410E+03;57,026 ;57,022 ;60,190E+03;60,469E+03;61,322E+03;181,981E+03;70,578E+03;71,148E+03;72,174E+03;213,900E+03;0,52223 ;0,52693 ;0,52736 ;0,52552 ;39,466 ;39,970 ;39,421 ;16,687 ;16,550 ;16,673 ;1,609 ;1,602 ;1,600 ;1,790 ;1,768 ;1,777 ;-0,00086E+03;0,00009E+03;0,00025E+03;0,28564E+03;0,29085E+03;0,29367E+03;240,586 ;239,292 ;239,136 ;NAN
520;2025/08/20;13:59:07;237;245,596 ;245,500 ;245,382 ;245,492 ;0,28583E+03;0,28773E+03;0,29244E+03;0,28867E+03;36,871E+03;37,414E+03;37,959E+03;112,244E+03;57,025 ;57,025 ;59,736E+03;59,916E+03;60,898E+03;180,551E+03;70,198E+03;70,639E+03;71,760E+03;212,597E+03;0,52523 ;0,52966 ;0,52898 ;0,52797 ;39,665 ;39,835 ;39,926 ;16,688 ;16,538 ;16,989 ;1,598 ;1,606 ;1,599 ;1,787 ;1,774 ;1,764 ;-0,00020E+03;-0,00031E+03;-0,00056E+03;0,28811E+03;0,29161E+03;0,29255E+03;240,068 ;239,721 ;239,811 ;NAN
521;2025/08/20;13:59:07;737;245,637 ;245,500 ;245,378 ;245,505 ;0,28669E+03;0,28864E+03;0,29279E+03;0,28938E+03;36,853E+03;37,491E+03;37,924E+03;112,268E+03;57,022 ;57,016 ;60,010E+03;60,131E+03;61,020E+03;181,161E+03;70,423E+03;70,862E+03;71,844E+03;213,129E+03;0,52332 ;0,52907 ;0,52786 ;0,52676 ;40,232 ;39,604 ;39,538 ;16,778 ;16,664 ;16,725 ;1,598 ;1,589 ;1,596 ;1,808 ;1,802 ;1,786 ;0,00055E+03;-0,00040E+03;0,00054E+03;0,28439E+03;0,28809E+03;0,29079E+03;239,106 ;239,611 ;239,181 ;NAN
522;2025/08/20;13:59:08;237;245,767 ;245,653 ;245,529 ;245,650 ;0,28955E+03;0,29153E+03;0,29599E+03;0,29236E+03;37,162E+03;37,763E+03;38,258E+03;113,183E+03;57,024 ;57,018 ;60,688E+03;60,851E+03;61,789E+03;183,328E+03;71,162E+03;71,616E+03;72,675E+03;215,452E+03;0,52221 ;0,52730 ;0,52643 ;0,52533 ;39,824 ;39,781 ;39,558 ;16,809 ;16,809 ;16,774 ;1,601 ;1,601 ;1,609 ;1,784 ;1,776 ;1,767 ;0,00046E+03;0,00022E+03;-0,00041E+03;0,28488E+03;0,28669E+03;0,29133E+03;238,965 ;239,947 ;238,907 ;NAN
523;2025/08/20;13:59:08;738;245,228 ;245,096 ;244,977 ;245,100 ;0,28718E+03;0,28944E+03;0,29379E+03;0,29014E+03;37,577E+03;38,186E+03;38,728E+03;114,492E+03;57,015 ;57,003 ;59,562E+03;59,785E+03;60,663E+03;180,010E+03;70,424E+03;70,940E+03;71,972E+03;213,336E+03;0,53358 ;0,53829 ;0,53810 ;0,53667 ;39,584 ;39,858 ;39,736 ;16,973 ;17,010 ;17,112 ;1,601 ;1,595 ;1,601 ;1,806 ;1,776 ;1,796 ;-0,00121E+03;0,00074E+03;0,00063E+03;0,28254E+03;0,28342E+03;0,29212E+03;239,429 ;238,171 ;238,924 ;NAN
524;2025/08/20;13:59:09;238;245,376 ;245,290 ;245,174 ;245,280 ;0,28994E+03;0,29195E+03;0,29611E+03;0,29267E+03;37,912E+03;38,584E+03;39,018E+03;115,515E+03;57,020 ;57,027 ;60,201E+03;60,329E+03;61,222E+03;181,751E+03;71,144E+03;71,612E+03;72,599E+03;215,354E+03;0,53290 ;0,53879 ;0,53745 ;0,53639 ;39,469 ;40,015 ;39,843 ;16,689 ;16,537 ;16,948 ;1,595 ;1,602 ;1,592 ;1,780 ;1,763 ;1,752 ;-0,00003E+03;-0,00077E+03;-0,00028E+03;0,29202E+03;0,29670E+03;0,29716E+03;239,801 ;239,512 ;239,719 ;NAN
525;2025/08/20;13:59:09;736;245,209 ;245,104 ;244,972 ;245,095 ;0,29018E+03;0,29272E+03;0,29682E+03;0,29324E+03;38,005E+03;38,701E+03;39,227E+03;115,933E+03;57,022 ;57,022 ;60,154E+03;60,413E+03;61,223E+03;181,790E+03;71,154E+03;71,746E+03;72,711E+03;215,611E+03;0,53412 ;0,53942 ;0,53948 ;0,53769 ;39,657 ;39,489 ;39,079 ;17,049 ;16,499 ;16,694 ;1,597 ;1,611 ;1,590 ;1,767 ;1,759 ;1,773 ;-0,00048E+03;0,00071E+03;0,00003E+03;0,28374E+03;0,29221E+03;0,29652E+03;239,025 ;239,330 ;238,678 ;NAN
526;2025/08/20;13:59:10;236;245,329 ;245,231 ;245,119 ;245,226 ;0,29027E+03;0,29222E+03;0,29681E+03;0,29310E+03;38,047E+03;38,633E+03;39,161E+03;115,840E+03;57,024 ;57,028 ;60,195E+03;60,356E+03;61,316E+03;181,867E+03;71,211E+03;71,661E+03;72,755E+03;215,627E+03;0,53428 ;0,53911 ;0,53826 ;0,53723 ;39,959 ;39,557 ;39,104 ;16,587 ;16,671 ;16,536 ;1,595 ;1,602 ;1,619 ;1,779 ;1,763 ;1,756 ;0,00003E+03;0,00002E+03;-0,00029E+03;0,29364E+03;0,29377E+03;0,29814E+03;239,513 ;239,712 ;239,423 ;NAN
527;2025/08/20;13:59:10;737;245,223 ;245,091 ;245,012 ;245,109 ;0,29045E+03;0,29303E+03;0,29718E+03;0,29355E+03;38,044E+03;38,740E+03;39,300E+03;116,084E+03;57,026 ;57,037 ;60,214E+03;60,475E+03;61,296E+03;181,984E+03;71,225E+03;71,819E+03;72,813E+03;215,857E+03;0,53414 ;0,53941 ;0,53975 ;0,53778 ;39,681 ;39,635 ;40,038 ;16,677 ;16,456 ;16,913 ;1,598 ;1,594 ;1,612 ;1,775 ;1,758 ;1,757 ;-0,00001E+03;-0,00031E+03;0,00017E+03;0,28731E+03;0,29635E+03;0,29273E+03;238,823 ;239,713 ;238,449 ;NAN
528;2025/08/20;13:59:11;237;245,109 ;244,986 ;244,884 ;244,993 ;0,28981E+03;0,29204E+03;0,29685E+03;0,29290E+03;38,120E+03;38,672E+03;39,307E+03;116,099E+03;57,023 ;57,029 ;59,939E+03;60,194E+03;61,150E+03;181,283E+03;71,034E+03;71,546E+03;72,693E+03;215,273E+03;0,53664 ;0,54052 ;0,54072 ;0,53931 ;39,635 ;39,853 ;39,746 ;17,075 ;16,450 ;16,709 ;1,608 ;1,597 ;1,589 ;1,776 ;1,777 ;1,762 ;0,00059E+03;-0,00004E+03;-0,00037E+03;0,28602E+03;0,29861E+03;0,30113E+03;239,082 ;238,510 ;239,223 ;NAN
529;2025/08/20;13:59:11;737;245,531 ;245,418 ;245,287 ;245,412 ;0,29203E+03;0,29384E+03;0,29789E+03;0,29459E+03;38,125E+03;38,808E+03;39,188E+03;116,121E+03;57,029 ;57,024 ;60,726E+03;60,781E+03;61,671E+03;183,177E+03;71,702E+03;72,113E+03;73,068E+03;216,884E+03;0,53172 ;0,53815 ;0,53632 ;0,53541 ;39,757 ;39,466 ;39,333 ;16,644 ;16,694 ;16,554 ;1,598 ;1,608 ;1,598 ;1,776 ;1,766 ;1,772 ;0,00044E+03;-0,00031E+03;0,00065E+03;0,29477E+03;0,29361E+03;0,30335E+03;240,201 ;239,576 ;239,919 ;NAN
530;2025/08/20;13:59:12;237;245,058 ;244,939 ;244,812 ;244,936 ;0,28929E+03;0,29185E+03;0,29563E+03;0,29226E+03;38,044E+03;38,794E+03;39,265E+03;116,103E+03;57,023 ;57,019 ;59,821E+03;60,042E+03;60,797E+03;180,660E+03;70,893E+03;71,484E+03;72,374E+03;214,751E+03;0,53664 ;0,54269 ;0,54253 ;0,54064 ;39,870 ;39,895 ;39,725 ;16,687 ;16,552 ;16,824 ;1,592 ;1,605 ;1,594 ;1,773 ;1,755 ;1,769 ;-0,00135E+03;0,00032E+03;-0,00048E+03;0,28691E+03;0,29192E+03;0,29436E+03;239,479 ;239,172 ;239,021 ;NAN
531;2025/08/20;13:59:12;737;245,380 ;245,293 ;245,180 ;245,285 ;0,29186E+03;0,29357E+03;0,29823E+03;0,29455E+03;38,163E+03;38,732E+03;39,220E+03;116,115E+03;57,029 ;57,033 ;60,600E+03;60,708E+03;61,713E+03;183,021E+03;71,616E+03;72,011E+03;73,121E+03;216,748E+03;0,53289 ;0,53786 ;0,53637 ;0,53572 ;39,502 ;39,962 ;39,681 ;17,109 ;16,689 ;16,693 ;1,601 ;1,603 ;1,593 ;1,803 ;1,790 ;1,783 ;0,00056E+03;-0,00059E+03;0,00037E+03;0,28388E+03;0,29195E+03;0,29867E+03;238,609 ;238,442 ;238,599 ;NAN
532;2025/08/20;13:59:13;238;245,257 ;245,124 ;245,014 ;245,132 ;0,29167E+03;0,29342E+03;0,29824E+03;0,29445E+03;38,270E+03;38,798E+03;39,336E+03;116,404E+03;57,024 ;57,020 ;60,438E+03;60,564E+03;61,582E+03;182,583E+03;71,535E+03;71,925E+03;73,073E+03;216,534E+03;0,53498 ;0,53942 ;0,53831 ;0,53758 ;39,681 ;39,823 ;39,544 ;16,513 ;16,881 ;16,699 ;1,603 ;1,597 ;1,611 ;1,793 ;1,775 ;1,778 ;-0,00037E+03;0,00046E+03;-0,00021E+03;0,28908E+03;0,28654E+03;0,29552E+03;239,061 ;238,306 ;238,699 ;NAN
533;2025/08/20;13:59:13;738;245,201 ;245,073 ;244,946 ;245,073 ;0,29055E+03;0,29337E+03;0,29702E+03;0,29364E+03;38,118E+03;38,906E+03;39,401E+03;116,425E+03;57,027 ;57,018 ;60,187E+03;60,459E+03;61,161E+03;181,807E+03;71,242E+03;71,896E+03;72,754E+03;215,892E+03;0,53505 ;0,54115 ;0,54157 ;0,53928 ;39,106 ;39,525 ;39,588 ;16,739 ;16,663 ;16,831 ;1,610 ;1,603 ;1,607 ;1,784 ;1,763 ;1,755 ;0,00046E+03;0,00044E+03;-0,00019E+03;0,28843E+03;0,29245E+03;0,29737E+03;239,114 ;240,010 ;238,477 ;NAN
534;2025/08/20;13:59:14;238;245,326 ;245,177 ;245,078 ;245,194 ;0,29013E+03;0,29263E+03;0,29687E+03;0,29321E+03;38,124E+03;38,798E+03;39,358E+03;116,280E+03;57,024 ;57,030 ;60,104E+03;60,350E+03;61,191E+03;181,646E+03;71,176E+03;71,746E+03;72,756E+03;215,677E+03;0,53563 ;0,54077 ;0,54096 ;0,53914 ;39,555 ;39,987 ;39,540 ;16,827 ;16,524 ;16,568 ;1,611 ;1,589 ;1,596 ;1,769 ;1,768 ;1,768 ;0,00066E+03;-0,00087E+03;0,00047E+03;0,28574E+03;0,29459E+03;0,30430E+03;239,473 ;239,037 ;239,506 ;NAN
535;2025/08/20;13:59:14;739;245,358 ;245,219 ;245,104 ;245,227 ;0,29196E+03;0,29391E+03;0,29790E+03;0,29459E+03;38,199E+03;38,898E+03;39,292E+03;116,389E+03;57,029 ;57,025 ;60,601E+03;60,675E+03;61,544E+03;182,820E+03;71,636E+03;72,073E+03;73,017E+03;216,726E+03;0,53325 ;0,53970 ;0,53812 ;0,53703 ;39,825 ;39,842 ;39,665 ;16,642 ;16,776 ;16,505 ;1,599 ;1,595 ;1,598 ;1,781 ;1,761 ;1,767 ;-0,00071E+03;0,00063E+03;-0,00045E+03;0,28954E+03;0,28758E+03;0,29871E+03;239,414 ;238,374 ;239,308 ;NAN
536;2025/08/20;13:59:15;236;245,298 ;245,147 ;245,022 ;245,156 ;0,29061E+03;0,29260E+03;0,29656E+03;0,29326E+03;37,870E+03;38,567E+03;38,958E+03;115,395E+03;57,030 ;57,019 ;60,394E+03;60,480E+03;61,338E+03;182,212E+03;71,285E+03;71,730E+03;72,664E+03;215,679E+03;0,53125 ;0,53766 ;0,53614 ;0,53503 ;39,538 ;39,860 ;39,728 ;16,534 ;16,502 ;16,799 ;1,604 ;1,608 ;1,601 ;1,792 ;1,784 ;1,768 ;0,00046E+03;-0,00047E+03;-0,00003E+03;0,28695E+03;0,29169E+03;0,29261E+03;239,229 ;239,073 ;239,064 ;NAN
537;2025/08/20;13:59:15;738;246,085 ;245,993 ;245,844 ;245,974 ;0,28614E+03;0,28803E+03;0,29256E+03;0,28891E+03;35,854E+03;36,418E+03;36,907E+03;109,179E+03;57,054 ;57,037 ;60,602E+03;60,778E+03;61,732E+03;183,112E+03;70,414E+03;70,854E+03;71,924E+03;213,191E+03;0,50919 ;0,51399 ;0,51314 ;0,51212 ;39,910 ;39,597 ;40,029 ;16,881 ;16,459 ;16,644 ;1,602 ;1,594 ;1,598 ;1,815 ;1,789 ;1,785 ;-0,00128E+03;0,00032E+03;0,00065E+03;0,28638E+03;0,29470E+03;0,29961E+03;239,975 ;240,743 ;239,512 ;NAN
538;2025/08/20;13:59:16;238;246,358 ;246,224 ;246,116 ;246,233 ;0,28385E+03;0,28510E+03;0,28922E+03;0,28606E+03;35,338E+03;35,966E+03;36,222E+03;107,527E+03;57,035 ;57,046 ;60,344E+03;60,285E+03;61,276E+03;181,904E+03;69,930E+03;70,198E+03;71,181E+03;211,309E+03;0,50534 ;0,51235 ;0,50887 ;0,50886 ;39,953 ;39,747 ;40,120 ;16,891 ;16,374 ;16,855 ;1,610 ;1,611 ;1,598 ;1,805 ;1,810 ;1,795 ;-0,00108E+03;0,00011E+03;-0,00100E+03;0,28158E+03;0,29272E+03;0,29268E+03;240,167 ;240,474 ;240,935 ;NAN
539;2025/08/20;13:59:16;737;246,043 ;245,880 ;245,760 ;245,894 ;0,28320E+03;0,28470E+03;0,28943E+03;0,28578E+03;35,663E+03;36,143E+03;36,626E+03;108,432E+03;57,027 ;57,006 ;59,862E+03;59,951E+03;60,977E+03;180,790E+03;69,680E+03;70,003E+03;71,131E+03;210,814E+03;0,51181 ;0,51631 ;0,51491 ;0,51435 ;39,485 ;40,215 ;39,619 ;16,814 ;16,906 ;16,561 ;1,603 ;1,609 ;1,594 ;1,815 ;1,793 ;1,787 ;-0,00079E+03;-0,00012E+03;0,00047E+03;0,28151E+03;0,28087E+03;0,29065E+03;241,240 ;240,392 ;240,499 ;NAN
540;2025/08/20;13:59:17;237;246,050 ;245,949 ;245,828 ;245,942 ;0,28277E+03;0,28502E+03;0,28901E+03;0,28560E+03;35,602E+03;36,280E+03;36,721E+03;108,603E+03;57,020 ;57,025 ;59,778E+03;59,981E+03;60,821E+03;180,580E+03;69,577E+03;70,100E+03;71,046E+03;210,723E+03;0,51169 ;0,51755 ;0,51686 ;0,51538 ;39,933 ;39,821 ;39,986 ;16,541 ;16,580 ;16,860 ;1,594 ;1,612 ;1,603 ;1,817 ;1,790 ;1,794 ;0,00112E+03;0,00027E+03;0,00011E+03;0,28631E+03;0,28803E+03;0,29090E+03;240,031 ;240,334 ;240,395 ;NAN
541;2025/08/20;13:59:17;739;245,861 ;245,750 ;245,646 ;245,752 ;0,28526E+03;0,28693E+03;0,29185E+03;0,28801E+03;36,390E+03;36,874E+03;37,424E+03;110,689E+03;57,017 ;57,018 ;59,954E+03;60,102E+03;61,148E+03;181,204E+03;70,134E+03;70,512E+03;71,691E+03;212,337E+03;0,51887 ;0,52294 ;0,52202 ;0,52129 ;39,917 ;39,704 ;40,122 ;17,053 ;16,614 ;16,725 ;1,601 ;1,617 ;1,603 ;1,796 ;1,781 ;1,776 ;-0,00035E+03;-0,00063E+03;0,00030E+03;0,27801E+03;0,28583E+03;0,29225E+03;239,932 ;239,725 ;238,909 ;NAN
542;2025/08/20;13:59:18;237;245,643 ;245,493 ;245,373 ;245,503 ;0,28730E+03;0,28880E+03;0,29319E+03;0,28976E+03;37,005E+03;37,582E+03;37,977E+03;112,564E+03;57,012 ;57,004 ;60,093E+03;60,118E+03;61,100E+03;181,310E+03;70,573E+03;70,898E+03;71,940E+03;213,411E+03;0,52435 ;0,53008 ;0,52789 ;0,52745 ;39,750 ;39,895 ;39,955 ;16,842 ;16,827 ;16,752 ;1,596 ;1,601 ;1,606 ;1,785 ;1,784 ;1,774 ;0,00075E+03;0,00079E+03;-0,00093E+03;0,28249E+03;0,28262E+03;0,29176E+03;239,417 ;238,908 ;238,641 ;NAN
543;2025/08/20;13:59:18;737;245,769 ;245,645 ;245,527 ;245,647 ;0,28565E+03;0,28717E+03;0,29200E+03;0,28827E+03;36,569E+03;37,059E+03;37,566E+03;111,193E+03;57,028 ;57,017 ;59,926E+03;60,024E+03;61,064E+03;181,014E+03;70,203E+03;70,543E+03;71,693E+03;212,439E+03;0,52090 ;0,52534 ;0,52398 ;0,52341 ;40,137 ;38,986 ;39,674 ;16,671 ;16,799 ;16,449 ;1,603 ;1,613 ;1,596 ;1,785 ;1,777 ;1,778 ;0,00023E+03;-0,00046E+03;0,00119E+03;0,29125E+03;0,28639E+03;0,29848E+03;240,567 ;240,647 ;240,380 ;NAN
544;2025/08/20;13:59:19;237;245,860 ;245,722 ;245,600 ;245,727 ;0,28449E+03;0,28622E+03;0,29044E+03;0,28705E+03;35,954E+03;36,569E+03;36,965E+03;109,488E+03;57,029 ;57,021 ;59,995E+03;60,076E+03;61,006E+03;181,077E+03;69,944E+03;70,331E+03;71,331E+03;211,606E+03;0,51404 ;0,51995 ;0,51822 ;0,51741 ;39,890 ;39,510 ;39,836 ;16,681 ;16,907 ;16,720 ;1,600 ;1,612 ;1,603 ;1,812 ;1,790 ;1,779 ;-0,00082E+03;0,00007E+03;-0,00177E+03;0,28496E+03;0,28383E+03;0,29505E+03;239,514 ;239,388 ;239,718 ;NAN
545;2025/08/20;13:59:19;738;246,135 ;246,058 ;245,925 ;246,039 ;0,28595E+03;0,28832E+03;0,29258E+03;0,28895E+03;35,996E+03;36,642E+03;37,168E+03;109,807E+03;57,027 ;57,030 ;60,480E+03;60,747E+03;61,609E+03;182,836E+03;70,381E+03;70,943E+03;71,953E+03;213,276E+03;0,51144 ;0,51651 ;0,51657 ;0,51486 ;39,737 ;39,919 ;40,001 ;16,895 ;16,627 ;16,687 ;1,616 ;1,598 ;1,601 ;1,787 ;1,780 ;1,777 ;0,00050E+03;-0,00034E+03;0,00102E+03;0,28083E+03;0,28726E+03;0,29357E+03;240,158 ;239,706 ;239,364 ;NAN
546;2025/08/20;13:59:20;237;245,816 ;245,706 ;245,593 ;245,705 ;0,28335E+03;0,28579E+03;0,29040E+03;0,28651E+03;36,013E+03;36,568E+03;37,206E+03;109,787E+03;57,022 ;57,022 ;59,620E+03;59,946E+03;60,848E+03;180,414E+03;69,652E+03;70,220E+03;71,322E+03;211,193E+03;0,51704 ;0,52077 ;0,52167 ;0,51984 ;39,751 ;39,741 ;39,906 ;16,863 ;16,922 ;16,582 ;1,598 ;1,606 ;1,602 ;1,818 ;1,790 ;1,784 ;-0,00037E+03;0,00026E+03;-0,00013E+03;0,28110E+03;0,27874E+03;0,29172E+03;239,502 ;239,395 ;239,926 ;NAN
547;2025/08/20;13:59:20;739;246,170 ;246,018 ;245,903 ;246,031 ;0,28578E+03;0,28748E+03;0,29191E+03;0,28839E+03;36,044E+03;36,617E+03;37,060E+03;109,721E+03;57,024 ;57,019 ;60,416E+03;60,507E+03;61,475E+03;182,397E+03;70,351E+03;70,724E+03;71,782E+03;212,857E+03;0,51235 ;0,51774 ;0,51629 ;0,51547 ;39,892 ;39,815 ;39,570 ;16,432 ;16,928 ;16,847 ;1,595 ;1,596 ;1,619 ;1,799 ;1,793 ;1,774 ;-0,00015E+03;0,00018E+03;0,00054E+03;0,28925E+03;0,28425E+03;0,29145E+03;240,388 ;239,936 ;240,014 ;NAN
548;2025/08/20;13:59:21;237;245,928 ;245,828 ;245,732 ;245,830 ;0,28351E+03;0,28533E+03;0,29033E+03;0,28639E+03;36,049E+03;36,513E+03;37,104E+03;109,666E+03;57,023 ;57,026 ;59,681E+03;59,889E+03;60,935E+03;180,506E+03;69,724E+03;70,142E+03;71,343E+03;211,209E+03;0,51703 ;0,52056 ;0,52008 ;0,51923 ;39,935 ;39,813 ;39,952 ;16,909 ;16,582 ;16,717 ;1,608 ;1,598 ;1,602 ;1,805 ;1,779 ;1,789 ;-0,00001E+03;-0,00047E+03;-0,00052E+03;0,28250E+03;0,28798E+03;0,29301E+03;239,642 ;240,649 ;240,642 ;NAN
549;2025/08/20;13:59:21;738;245,990 ;245,907 ;245,778 ;245,892 ;0,28463E+03;0,28668E+03;0,29116E+03;0,28749E+03;35,987E+03;36,565E+03;37,080E+03;109,632E+03;57,023 ;57,025 ;60,059E+03;60,271E+03;61,204E+03;181,534E+03;70,015E+03;70,496E+03;71,560E+03;212,071E+03;0,51398 ;0,51869 ;0,51817 ;0,51696 ;39,653 ;39,184 ;39,859 ;16,852 ;16,831 ;16,769 ;1,601 ;1,592 ;1,594 ;1,792 ;1,783 ;1,771 ;0,00007E+03;0,00014E+03;0,00041E+03;0,28215E+03;0,28347E+03;0,29059E+03;240,693 ;239,646 ;239,066 ;NAN
550;2025/08/20;13:59:22;238;245,832 ;245,696 ;245,576 ;245,702 ;0,28304E+03;0,28529E+03;0,28946E+03;0,28593E+03;35,929E+03;36,556E+03;37,055E+03;109,540E+03;57,023 ;57,014 ;59,585E+03;59,808E+03;60,662E+03;180,055E+03;69,580E+03;70,095E+03;71,084E+03;210,758E+03;0,51638 ;0,52152 ;0,52128 ;0,51974 ;39,986 ;39,513 ;39,713 ;16,734 ;16,861 ;16,748 ;1,600 ;1,605 ;1,599 ;1,793 ;1,788 ;1,791 ;0,00045E+03;0,00044E+03;-0,00006E+03;0,28494E+03;0,28392E+03;0,29252E+03;239,633 ;239,965 ;239,849 ;NAN
551;2025/08/20;13:59:22;737;246,006 ;245,876 ;245,789 ;245,890 ;0,28406E+03;0,28569E+03;0,28990E+03;0,28655E+03;35,887E+03;36,512E+03;36,892E+03;109,291E+03;57,023 ;57,038 ;59,961E+03;60,009E+03;60,960E+03;180,931E+03;69,880E+03;70,244E+03;71,254E+03;211,378E+03;0,51355 ;0,51979 ;0,51775 ;0,51704 ;39,560 ;40,063 ;39,929 ;16,597 ;16,903 ;16,806 ;1,600 ;1,603 ;1,594 ;1,830 ;1,822 ;1,806 ;0,00094E+03;-0,00029E+03;-0,00049E+03;0,28713E+03;0,28728E+03;0,29270E+03;240,817 ;239,984 ;240,059 ;NAN
552;2025/08/20;13:59:23;238;246,104 ;245,960 ;245,848 ;245,971 ;0,28588E+03;0,28793E+03;0,29192E+03;0,28858E+03;35,973E+03;36,654E+03;37,055E+03;109,682E+03;57,025 ;57,027 ;60,465E+03;60,595E+03;61,461E+03;182,522E+03;70,357E+03;70,819E+03;71,767E+03;212,943E+03;0,51129 ;0,51758 ;0,51632 ;0,51507 ;39,917 ;39,808 ;39,847 ;17,035 ;16,639 ;16,818 ;1,601 ;1,595 ;1,599 ;1,823 ;1,799 ;1,794 ;-0,00031E+03;-0,00026E+03;-0,00038E+03;0,27967E+03;0,28323E+03;0,29081E+03;238,918 ;239,252 ;239,512 ;NAN
553;2025/08/20;13:59:23;738;245,897 ;245,792 ;245,663 ;245,784 ;0,28460E+03;0,28656E+03;0,29063E+03;0,28726E+03;36,007E+03;36,664E+03;37,071E+03;109,741E+03;57,021 ;57,020 ;60,009E+03;60,141E+03;61,018E+03;181,168E+03;69,983E+03;70,435E+03;71,397E+03;211,814E+03;0,51451 ;0,52053 ;0,51922 ;0,51810 ;39,697 ;39,583 ;39,911 ;16,604 ;17,037 ;16,709 ;1,591 ;1,594 ;1,603 ;1,798 ;1,793 ;1,793 ;0,00038E+03;0,00041E+03;0,00038E+03;0,28256E+03;0,27815E+03;0,28838E+03;240,413 ;240,076 ;239,918 ;NAN
554;2025/08/20;13:59:24;236;245,859 ;245,729 ;245,607 ;245,731 ;0,28371E+03;0,28589E+03;0,28983E+03;0,28648E+03;35,976E+03;36,654E+03;37,076E+03;109,706E+03;57,024 ;57,017 ;59,760E+03;59,931E+03;60,765E+03;180,456E+03;69,753E+03;70,252E+03;71,183E+03;211,188E+03;0,51576 ;0,52176 ;0,52086 ;0,51947 ;39,791 ;39,962 ;39,806 ;16,463 ;16,811 ;17,011 ;1,593 ;1,604 ;1,594 ;1,812 ;1,794 ;1,802 ;-0,00085E+03;-0,00075E+03;0,00002E+03;0,28713E+03;0,28487E+03;0,28745E+03;240,502 ;239,828 ;239,642 ;NAN
555;2025/08/20;13:59:24;738;245,955 ;245,829 ;245,735 ;245,839 ;0,28368E+03;0,28595E+03;0,28979E+03;0,28647E+03;35,897E+03;36,610E+03;37,037E+03;109,544E+03;57,021 ;57,035 ;59,829E+03;60,008E+03;60,822E+03;180,659E+03;69,772E+03;70,294E+03;71,211E+03;211,277E+03;0,51449 ;0,52081 ;0,52010 ;0,51848 ;39,638 ;39,841 ;39,900 ;16,659 ;16,528 ;16,847 ;1,600 ;1,602 ;1,627 ;1,837 ;1,807 ;1,823 ;-0,00000E+03;-0,00089E+03;-0,00025E+03;0,29093E+03;0,29487E+03;0,29765E+03;240,284 ;240,412 ;239,680 ;NAN
556;2025/08/20;13:59:25;236;246,127 ;245,972 ;245,865 ;245,988 ;0,28654E+03;0,28886E+03;0,29246E+03;0,28928E+03;35,977E+03;36,742E+03;37,122E+03;109,841E+03;57,027 ;57,030 ;60,658E+03;60,813E+03;61,582E+03;183,053E+03;70,524E+03;71,051E+03;71,905E+03;213,481E+03;0,51013 ;0,51713 ;0,51626 ;0,51452 ;40,138 ;39,452 ;39,794 ;17,000 ;16,665 ;16,909 ;1,604 ;1,612 ;1,592 ;1,802 ;1,782 ;1,789 ;0,00013E+03;0,00153E+03;-0,00023E+03;0,28157E+03;0,28585E+03;0,28913E+03;238,934 ;239,183 ;239,123 ;NAN
557;2025/08/20;13:59:25;737;243,796 ;243,939 ;243,829 ;243,854 ;0,29305E+03;0,29613E+03;0,29967E+03;0,29628E+03;41,470E+03;42,436E+03;42,841E+03;126,747E+03;56,925 ;57,032 ;58,176E+03;58,457E+03;59,191E+03;175,825E+03;71,444E+03;72,237E+03;73,068E+03;216,748E+03;0,58045 ;0,58747 ;0,58632 ;0,58477 ;39,713 ;39,917 ;39,202 ;16,791 ;17,152 ;16,495 ;1,607 ;1,604 ;1,605 ;1,813 ;1,852 ;1,874 ;-0,00017E+03;0,00012E+03;0,00009E+03;0,28410E+03;0,27943E+03;0,29325E+03;240,651 ;239,633 ;239,906 ;NAN
558;2025/08/20;13:59:26;237;228,155 ;228,349 ;227,983 ;228,162 ;0,46836E+03;0,47673E+03;0,48037E+03;0,47515E+03;86,975E+03;88,933E+03;89,548E+03;265,456E+03;56,276 ;56,415 ;62,084E+03;62,782E+03;63,045E+03;187,911E+03;106,860E+03;108,861E+03;109,515E+03;325,235E+03;0,81392 ;0,81695 ;0,81768 ;0,81620 ;39,680 ;39,274 ;39,037 ;15,850 ;15,787 ;15,873 ;1,682 ;1,656 ;1,658 ;2,124 ;2,080 ;2,095 ;-0,00145E+03;0,00117E+03;-0,00037E+03;0,33133E+03;0,33363E+03;0,33776E+03;232,426 ;232,664 ;233,401 ;NAN
559;2025/08/20;13:59:26;738;214,137 ;213,887 ;213,732 ;213,919 ;0,69277E+03;0,70229E+03;0,70720E+03;0,70075E+03;125,839E+03;127,883E+03;128,895E+03;382,618E+03;56,203 ;56,153 ;78,559E+03;78,798E+03;78,947E+03;236,304E+03;148,347E+03;150,211E+03;151,151E+03;449,709E+03;0,84827 ;0,85136 ;0,85276 ;0,85081 ;38,214 ;38,332 ;38,729 ;9,091 ;9,223 ;9,286 ;1,594 ;1,635 ;1,606 ;1,673 ;1,668 ;1,677 ;-0,00124E+03;0,00192E+03;-0,00029E+03;0,64156E+03;0,63503E+03;0,64078E+03;211,414 ;211,490 ;211,195 ;NAN
560;2025/08/20;13:59:27;236;214,827 ;214,687 ;214,548 ;214,687 ;0,74971E+03;0,75699E+03;0,76270E+03;0,75647E+03;133,153E+03;135,120E+03;135,954E+03;404,227E+03;56,707 ;56,710 ;90,610E+03;90,298E+03;91,066E+03;271,974E+03;161,058E+03;162,515E+03;163,635E+03;487,209E+03;0,82674 ;0,83143 ;0,83084 ;0,82968 ;38,434 ;38,214 ;38,709 ;8,115 ;8,004 ;8,202 ;1,636 ;1,621 ;1,611 ;1,628 ;1,632 ;1,640 ;0,00146E+03;-0,00123E+03;0,00005E+03;0,74079E+03;0,73552E+03;0,75402E+03;210,904 ;210,332 ;210,124 ;NAN
561;2025/08/20;13:59:27;737;212,589 ;212,565 ;212,327 ;212,494 ;0,80701E+03;0,82102E+03;0,83168E+03;0,81991E+03;142,047E+03;144,739E+03;147,035E+03;433,821E+03;56,822 ;56,804 ;96,210E+03;97,509E+03;97,798E+03;291,516E+03;171,562E+03;174,521E+03;176,589E+03;522,672E+03;0,82796 ;0,82935 ;0,83264 ;0,83001 ;38,789 ;38,274 ;38,331 ;7,569 ;7,517 ;7,438 ;1,641 ;1,629 ;1,589 ;1,623 ;1,608 ;1,584 ;-0,00006E+03;0,00051E+03;-0,00081E+03;0,78012E+03;0,78385E+03;0,82074E+03;207,635 ;207,653 ;207,817 ;NAN
562;2025/08/20;13:59:28;238;211,953 ;211,810 ;211,588 ;211,784 ;0,85357E+03;0,86580E+03;0,87262E+03;0,86400E+03;149,327E+03;152,053E+03;153,307E+03;454,686E+03;56,926 ;56,923 ;102,140E+03;102,519E+03;102,894E+03;307,552E+03;180,917E+03;183,385E+03;184,635E+03;548,938E+03;0,82539 ;0,82914 ;0,83032 ;0,82830 ;38,681 ;38,235 ;38,754 ;7,335 ;7,015 ;6,997 ;1,605 ;1,608 ;1,639 ;1,601 ;1,595 ;1,601 ;0,00029E+03;0,00009E+03;-0,00060E+03;0,80566E+03;0,84438E+03;0,86430E+03;206,633 ;207,641 ;207,053 ;NAN
563;2025/08/20;13:59:28;738;210,303 ;210,164 ;209,970 ;210,146 ;0,90354E+03;0,91376E+03;0,92265E+03;0,91332E+03;157,266E+03;159,594E+03;161,086E+03;477,945E+03;56,936 ;56,923 ;106,651E+03;106,812E+03;107,622E+03;321,085E+03;190,018E+03;192,039E+03;193,729E+03;575,786E+03;0,82763 ;0,83105 ;0,83150 ;0,83007 ;38,496 ;38,695 ;38,212 ;6,914 ;6,731 ;6,698 ;1,621 ;1,620 ;1,639 ;1,608 ;1,600 ;1,606 ;-0,00045E+03;0,00048E+03;0,00115E+03;0,85572E+03;0,88072E+03;0,91255E+03;206,114 ;206,494 ;206,187 ;NAN
564;2025/08/20;13:59:29;237;209,137 ;209,035 ;208,794 ;208,989 ;0,95678E+03;0,97058E+03;0,97649E+03;0,96795E+03;165,278E+03;168,488E+03;169,462E+03;503,227E+03;56,945 ;56,951 ;112,792E+03;113,024E+03;113,365E+03;339,182E+03;200,097E+03;202,885E+03;203,885E+03;606,867E+03;0,82599 ;0,83046 ;0,83116 ;0,82922 ;38,500 ;37,998 ;38,530 ;6,380 ;6,312 ;6,427 ;1,597 ;1,615 ;1,636 ;1,595 ;1,595 ;1,580 ;0,00111E+03;-0,00160E+03;0,00036E+03;0,93032E+03;0,95037E+03;0,95272E+03;205,555 ;205,491 ;204,780 ;NAN
565;2025/08/20;13:59:29;738;208,060 ;207,929 ;207,706 ;207,898 ;1,00907E+03;1,02351E+03;1,03067E+03;1,02108E+03;172,909E+03;176,121E+03;177,379E+03;526,409E+03;56,977 ;56,966 ;119,079E+03;119,471E+03;119,854E+03;358,403E+03;209,946E+03;212,819E+03;214,075E+03;636,840E+03;0,82359 ;0,82756 ;0,82858 ;0,82660 ;38,429 ;38,196 ;38,224 ;6,374 ;6,075 ;6,107 ;1,616 ;1,630 ;1,630 ;1,581 ;1,588 ;1,578 ;-0,00019E+03;0,00089E+03;-0,00166E+03;0,96227E+03;1,00210E+03;1,02108E+03;203,905 ;204,256 ;203,298 ;NAN
566;2025/08/20;13:59:30;235;210,991 ;210,852 ;210,646 ;210,830 ;0,97400E+03;0,98694E+03;0,99465E+03;0,98520E+03;167,268E+03;170,270E+03;171,582E+03;509,119E+03;57,316 ;57,302 ;119,390E+03;119,635E+03;120,242E+03;359,266E+03;205,505E+03;208,097E+03;209,519E+03;623,122E+03;0,81393 ;0,81823 ;0,81893 ;0,81705 ;38,164 ;38,398 ;38,484 ;6,011 ;5,995 ;5,921 ;1,597 ;1,648 ;1,643 ;1,597 ;1,586 ;1,596 ;-0,00137E+03;0,00024E+03;0,00086E+03;0,99868E+03;1,01388E+03;1,03991E+03;204,709 ;204,429 ;204,043 ;NAN
567;2025/08/20;13:59:30;737;213,336 ;213,250 ;213,005 ;213,197 ;0,92660E+03;0,93847E+03;0,94741E+03;0,93749E+03;161,706E+03;164,421E+03;165,969E+03;492,097E+03;57,367 ;57,372 ;113,698E+03;114,092E+03;114,801E+03;342,591E+03;197,677E+03;200,129E+03;201,804E+03;599,609E+03;0,81803 ;0,82158 ;0,82243 ;0,82070 ;38,388 ;38,233 ;38,247 ;6,450 ;6,496 ;6,363 ;1,593 ;1,625 ;1,641 ;1,586 ;1,576 ;1,579 ;-0,00017E+03;0,00005E+03;0,00003E+03;0,94418E+03;0,93993E+03;0,97418E+03;207,900 ;209,303 ;208,871 ;NAN
568;2025/08/20;13:59:31;237;214,237 ;214,134 ;213,893 ;214,088 ;0,91870E+03;0,93151E+03;0,93831E+03;0,92951E+03;161,082E+03;164,090E+03;165,267E+03;490,439E+03;57,298 ;57,301 ;113,096E+03;113,412E+03;113,870E+03;340,378E+03;196,820E+03;199,469E+03;200,697E+03;596,986E+03;0,81842 ;0,82263 ;0,82346 ;0,82152 ;38,379 ;38,227 ;38,353 ;6,441 ;6,483 ;6,639 ;1,604 ;1,654 ;1,605 ;1,578 ;1,580 ;1,572 ;0,00067E+03;0,00046E+03;-0,00079E+03;0,93302E+03;0,94440E+03;0,93622E+03;208,988 ;208,425 ;208,410 ;NAN
569;2025/08/20;13:59:31;737;213,563 ;213,462 ;213,181 ;213,402 ;0,91738E+03;0,93165E+03;0,93740E+03;0,92881E+03;161,046E+03;164,298E+03;165,361E+03;490,704E+03;57,218 ;57,211 ;111,573E+03;112,054E+03;112,204E+03;335,831E+03;195,919E+03;198,871E+03;199,835E+03;594,625E+03;0,82200 ;0,82615 ;0,82749 ;0,82523 ;38,640 ;38,003 ;38,069 ;6,671 ;6,442 ;6,629 ;1,606 ;1,629 ;1,606 ;1,574 ;1,569 ;1,581 ;0,00051E+03;-0,00106E+03;0,00021E+03;0,89929E+03;0,92529E+03;0,92950E+03;208,937 ;209,308 ;209,174 ;NAN
570;2025/08/20;13:59:32;236;214,377 ;214,318 ;214,041 ;214,245 ;0,91062E+03;0,92420E+03;0,93215E+03;0,92233E+03;160,375E+03;163,394E+03;164,871E+03;488,640E+03;57,234 ;57,236 ;111,308E+03;111,961E+03;112,364E+03;335,632E+03;195,216E+03;198,073E+03;199,519E+03;592,809E+03;0,82152 ;0,82492 ;0,82634 ;0,82428 ;38,336 ;38,234 ;38,283 ;6,690 ;6,441 ;6,505 ;1,626 ;1,648 ;1,632 ;1,580 ;1,577 ;1,579 ;-0,00187E+03;0,00116E+03;-0,00050E+03;0,90741E+03;0,94263E+03;0,95677E+03;209,844 ;210,114 ;210,076 ;NAN
571;2025/08/20;13:59:32;737;214,870 ;214,830 ;214,583 ;214,761 ;0,91166E+03;0,92608E+03;0,93217E+03;0,92330E+03;160,637E+03;163,976E+03;165,138E+03;489,751E+03;57,223 ;57,226 ;112,107E+03;112,662E+03;112,875E+03;337,644E+03;195,888E+03;198,950E+03;200,028E+03;594,866E+03;0,82004 ;0,82421 ;0,82557 ;0,82330 ;37,943 ;38,550 ;38,421 ;6,553 ;6,566 ;6,684 ;1,624 ;1,625 ;1,640 ;1,583 ;1,575 ;1,570 ;0,00151E+03;-0,00164E+03;-0,00027E+03;0,92899E+03;0,92489E+03;0,93768E+03;210,049 ;208,686 ;209,040 ;NAN
572;2025/08/20;13:59:33;239;214,563 ;214,474 ;214,238 ;214,425 ;0,91214E+03;0,92554E+03;0,93183E+03;0,92317E+03;160,879E+03;163,991E+03;165,156E+03;490,026E+03;57,192 ;57,190 ;111,449E+03;111,852E+03;112,147E+03;335,448E+03;195,711E+03;198,504E+03;199,633E+03;593,849E+03;0,82202 ;0,82613 ;0,82730 ;0,82517 ;37,872 ;38,627 ;38,179 ;6,523 ;6,679 ;6,626 ;1,605 ;1,605 ;1,639 ;1,569 ;1,576 ;1,572 ;-0,00027E+03;0,00016E+03;0,00105E+03;0,93182E+03;0,91863E+03;0,93101E+03;210,215 ;209,527 ;209,787 ;NAN
573;2025/08/20;13:59:33;737;214,837 ;214,742 ;214,502 ;214,693 ;0,91237E+03;0,92429E+03;0,93230E+03;0,92299E+03;161,052E+03;163,834E+03;165,218E+03;490,104E+03;57,202 ;57,206 ;111,726E+03;112,044E+03;112,673E+03;336,443E+03;196,011E+03;198,483E+03;199,981E+03;594,475E+03;0,82165 ;0,82543 ;0,82617 ;0,82443 ;38,215 ;38,632 ;38,377 ;6,568 ;6,558 ;6,743 ;1,641 ;1,610 ;1,620 ;1,574 ;1,580 ;1,569 ;-0,00141E+03;0,00160E+03;-0,00099E+03;0,92556E+03;0,92765E+03;0,92644E+03;210,681 ;209,922 ;209,719 ;NAN
574;2025/08/20;13:59:34;238;214,815 ;214,689 ;214,446 ;214,650 ;0,91366E+03;0,92596E+03;0,93235E+03;0,92399E+03;161,248E+03;164,182E+03;165,262E+03;490,691E+03;57,198 ;57,194 ;111,893E+03;112,087E+03;112,536E+03;336,516E+03;196,268E+03;198,794E+03;199,939E+03;595,001E+03;0,82157 ;0,82589 ;0,82656 ;0,82469 ;38,275 ;38,234 ;38,453 ;6,655 ;6,463 ;6,738 ;1,627 ;1,602 ;1,641 ;1,576 ;1,574 ;1,572 ;0,00048E+03;-0,00112E+03;-0,00017E+03;0,90618E+03;0,93028E+03;0,91639E+03;209,322 ;209,198 ;208,992 ;NAN
575;2025/08/20;13:59:34;737;214,698 ;214,611 ;214,360 ;214,556 ;0,91236E+03;0,92495E+03;0,93235E+03;0,92322E+03;161,123E+03;164,032E+03;165,350E+03;490,505E+03;57,197 ;57,194 ;111,397E+03;111,791E+03;112,261E+03;335,449E+03;195,882E+03;198,504E+03;199,857E+03;594,244E+03;0,82255 ;0,82634 ;0,82734 ;0,82543 ;38,030 ;38,374 ;38,674 ;6,673 ;6,469 ;6,662 ;1,628 ;1,636 ;1,638 ;1,565 ;1,570 ;1,569 ;0,00059E+03;-0,00022E+03;0,00117E+03;0,90272E+03;0,93237E+03;0,93508E+03;209,815 ;209,905 ;209,668 ;NAN
576;2025/08/20;13:59:35;238;214,705 ;214,596 ;214,386 ;214,562 ;0,91484E+03;0,92699E+03;0,93413E+03;0,92532E+03;161,368E+03;164,245E+03;165,483E+03;491,096E+03;57,194 ;57,197 ;111,988E+03;112,232E+03;112,786E+03;337,006E+03;196,420E+03;198,928E+03;200,263E+03;595,612E+03;0,82154 ;0,82565 ;0,82633 ;0,82452 ;38,046 ;38,951 ;38,098 ;6,612 ;6,563 ;6,627 ;1,611 ;1,609 ;1,644 ;1,569 ;1,575 ;1,573 ;-0,00039E+03;0,00001E+03;-0,00087E+03;0,91349E+03;0,92186E+03;0,93499E+03;209,695 ;209,479 ;209,095 ;NAN
577;2025/08/20;13:59:35;738;214,752 ;214,631 ;214,393 ;214,592 ;0,91263E+03;0,92523E+03;0,93232E+03;0,92340E+03;161,071E+03;163,994E+03;165,244E+03;490,308E+03;57,198 ;57,199 ;111,661E+03;111,989E+03;112,464E+03;336,114E+03;195,990E+03;198,584E+03;199,884E+03;594,458E+03;0,82183 ;0,82582 ;0,82670 ;0,82480 ;38,182 ;38,631 ;38,435 ;6,552 ;6,666 ;6,752 ;1,635 ;1,613 ;1,597 ;1,580 ;1,575 ;1,576 ;0,00073E+03;-0,00027E+03;-0,00010E+03;0,91837E+03;0,91910E+03;0,92527E+03;210,008 ;209,031 ;210,091 ;NAN
578;2025/08/20;13:59:36;238;214,760 ;214,649 ;214,422 ;214,611 ;0,91122E+03;0,92304E+03;0,93124E+03;0,92183E+03;160,992E+03;163,728E+03;165,150E+03;489,871E+03;57,202 ;57,199 ;111,254E+03;111,572E+03;112,234E+03;335,060E+03;195,694E+03;198,130E+03;199,678E+03;593,501E+03;0,82268 ;0,82637 ;0,82709 ;0,82539 ;38,257 ;38,455 ;38,767 ;6,587 ;6,573 ;6,697 ;1,604 ;1,585 ;1,623 ;1,575 ;1,574 ;1,571 ;-0,00009E+03;0,00090E+03;0,00058E+03;0,91511E+03;0,92994E+03;0,92495E+03;210,387 ;209,910 ;209,982 ;NAN
579;2025/08/20;13:59:36;740;214,881 ;214,790 ;214,562 ;214,744 ;0,91462E+03;0,92685E+03;0,93426E+03;0,92524E+03;161,374E+03;164,248E+03;165,548E+03;491,170E+03;57,201 ;57,198 ;112,180E+03;112,493E+03;113,035E+03;337,707E+03;196,535E+03;199,078E+03;200,457E+03;596,069E+03;0,82110 ;0,82504 ;0,82585 ;0,82401 ;38,180 ;37,935 ;38,548 ;6,662 ;6,527 ;6,647 ;1,617 ;1,600 ;1,656 ;1,570 ;1,572 ;1,570 ;0,00005E+03;-0,00042E+03;0,00005E+03;0,91546E+03;0,93767E+03;0,93684E+03;210,625 ;209,723 ;209,614 ;NAN
580;2025/08/20;13:59:37;236;214,606 ;214,523 ;214,310 ;214,479 ;0,91133E+03;0,92417E+03;0,93087E+03;0,92212E+03;160,908E+03;163,926E+03;165,131E+03;489,965E+03;57,193 ;57,189 ;111,171E+03;111,505E+03;111,936E+03;334,612E+03;195,577E+03;198,255E+03;199,494E+03;593,326E+03;0,82273 ;0,82684 ;0,82775 ;0,82579 ;38,468 ;38,225 ;38,545 ;6,683 ;6,601 ;6,604 ;1,599 ;1,625 ;1,619 ;1,574 ;1,577 ;1,580 ;0,00177E+03;-0,00084E+03;-0,00015E+03;0,90288E+03;0,93230E+03;0,94357E+03;210,347 ;210,466 ;209,773 ;NAN
581;2025/08/20;13:59:37;737;214,840 ;214,730 ;214,504 ;214,691 ;0,91339E+03;0,92617E+03;0,93339E+03;0,92432E+03;161,102E+03;164,057E+03;165,350E+03;490,510E+03;57,199 ;57,202 ;112,042E+03;112,412E+03;112,898E+03;337,353E+03;196,233E+03;198,875E+03;200,216E+03;595,325E+03;0,82097 ;0,82493 ;0,82586 ;0,82394 ;38,500 ;38,354 ;37,328 ;6,662 ;6,713 ;6,538 ;1,622 ;1,614 ;1,614 ;1,568 ;1,579 ;1,568 ;-0,00094E+03;0,00060E+03;0,00000E+03;0,90892E+03;0,92206E+03;0,95421E+03;209,345 ;210,578 ;209,419 ;NAN
