DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
582;2025/08/20;13:59:38;236;214,739 ;214,635 ;214,375 ;214,583 ;0,91235E+03;0,92459E+03;0,93201E+03;0,92298E+03;161,151E+03;164,008E+03;165,287E+03;490,446E+03;57,195 ;57,198 ;111,418E+03;111,728E+03;112,251E+03;335,397E+03;195,917E+03;198,449E+03;199,801E+03;594,167E+03;0,82255 ;0,82645 ;0,82726 ;0,82544 ;38,743 ;38,971 ;37,840 ;6,537 ;6,751 ;6,579 ;1,642 ;1,616 ;1,630 ;1,575 ;1,572 ;1,570 ;-0,00009E+03;0,00036E+03;-0,00038E+03;0,92034E+03;0,90786E+03;0,93949E+03;210,640 ;209,881 ;211,473 ;NAN
583;2025/08/20;13:59:38;735;214,769 ;214,689 ;214,450 ;214,636 ;0,91302E+03;0,92547E+03;0,93288E+03;0,92379E+03;161,202E+03;164,113E+03;165,421E+03;490,736E+03;57,201 ;57,199 ;111,643E+03;112,001E+03;112,510E+03;336,155E+03;196,088E+03;198,689E+03;200,057E+03;594,833E+03;0,82209 ;0,82598 ;0,82687 ;0,82500 ;37,992 ;38,647 ;37,914 ;6,533 ;6,685 ;6,749 ;1,633 ;1,602 ;1,637 ;1,567 ;1,562 ;1,565 ;0,00025E+03;-0,00079E+03;0,00063E+03;0,93701E+03;0,91876E+03;0,92782E+03;210,416 ;209,740 ;210,027 ;NAN
584;2025/08/20;13:59:39;235;214,556 ;214,461 ;214,219 ;214,412 ;0,91334E+03;0,92646E+03;0,93288E+03;0,92423E+03;161,203E+03;164,258E+03;165,399E+03;490,860E+03;57,193 ;57,192 ;111,422E+03;111,791E+03;112,158E+03;335,371E+03;195,962E+03;198,690E+03;199,841E+03;594,493E+03;0,82262 ;0,82670 ;0,82765 ;0,82568 ;37,909 ;38,668 ;38,448 ;6,575 ;6,492 ;6,807 ;1,640 ;1,601 ;1,653 ;1,566 ;1,575 ;1,572 ;-0,00012E+03;0,00012E+03;0,00011E+03;0,92520E+03;0,93483E+03;0,91199E+03;209,821 ;209,517 ;209,624 ;NAN
585;2025/08/20;13:59:39;735;214,871 ;214,763 ;214,522 ;214,719 ;0,91460E+03;0,92705E+03;0,93252E+03;0,92472E+03;161,338E+03;164,385E+03;165,268E+03;490,992E+03;57,201 ;57,206 ;112,208E+03;112,325E+03;112,714E+03;337,246E+03;196,521E+03;199,096E+03;200,045E+03;595,662E+03;0,82097 ;0,82566 ;0,82615 ;0,82428 ;37,749 ;38,582 ;38,171 ;6,633 ;6,461 ;6,700 ;1,612 ;1,613 ;1,629 ;1,583 ;1,575 ;1,575 ;0,00005E+03;-0,00018E+03;-0,00009E+03;0,91813E+03;0,94184E+03;0,92986E+03;210,896 ;209,722 ;209,410 ;NAN
586;2025/08/20;13:59:40;236;228,049 ;227,432 ;227,331 ;227,604 ;0,75064E+03;0,75886E+03;0,76718E+03;0,75889E+03;119,347E+03;120,930E+03;122,524E+03;362,802E+03;58,117 ;57,914 ;122,718E+03;123,136E+03;124,113E+03;369,967E+03;171,182E+03;172,588E+03;174,403E+03;518,173E+03;0,69719 ;0,70069 ;0,70254 ;0,70016 ;38,634 ;38,127 ;38,261 ;6,842 ;6,621 ;6,528 ;1,700 ;1,749 ;1,720 ;1,897 ;1,907 ;1,892 ;0,00276E+03;-0,00374E+03;0,00152E+03;0,89812E+03;0,93635E+03;0,93626E+03;209,237 ;209,966 ;208,849 ;NAN
587;2025/08/20;13:59:40;735;247,150 ;247,125 ;247,104 ;247,126 ;0,43602E+03;0,43841E+03;0,44570E+03;0,44004E+03;64,414E+03;65,235E+03;66,135E+03;195,784E+03;58,146 ;58,194 ;86,393E+03;86,501E+03;88,066E+03;260,959E+03;107,763E+03;108,342E+03;110,134E+03;326,238E+03;0,59774 ;0,60212 ;0,60050 ;0,60012 ;38,242 ;38,550 ;38,641 ;13,392 ;13,205 ;13,544 ;1,625 ;1,625 ;1,624 ;1,939 ;1,951 ;1,908 ;0,00028E+03;-0,00028E+03;-0,00016E+03;0,49029E+03;0,49820E+03;0,49341E+03;244,248 ;244,822 ;244,013 ;NAN
588;2025/08/20;13:59:41;237;249,512 ;249,442 ;249,318 ;249,424 ;0,35670E+03;0,35973E+03;0,36415E+03;0,36019E+03;48,261E+03;49,280E+03;49,778E+03;147,320E+03;57,655 ;57,671 ;74,779E+03;74,988E+03;75,925E+03;225,692E+03;89,000E+03;89,732E+03;90,788E+03;269,520E+03;0,54226 ;0,54920 ;0,54829 ;0,54660 ;40,055 ;39,119 ;39,642 ;15,599 ;15,174 ;15,272 ;1,606 ;1,600 ;1,599 ;1,810 ;1,804 ;1,792 ;0,00047E+03;-0,00073E+03;-0,00030E+03;0,32930E+03;0,33823E+03;0,34751E+03;238,636 ;238,994 ;239,318 ;NAN
589;2025/08/20;13:59:41;738;246,709 ;246,578 ;246,447 ;246,578 ;0,32520E+03;0,32835E+03;0,33251E+03;0,32869E+03;48,986E+03;49,868E+03;50,520E+03;149,374E+03;57,242 ;57,226 ;63,538E+03;63,785E+03;64,520E+03;191,842E+03;80,229E+03;80,965E+03;81,945E+03;243,139E+03;0,61058 ;0,61592 ;0,61651 ;0,61436 ;39,524 ;39,581 ;38,809 ;15,832 ;16,166 ;16,095 ;1,608 ;1,615 ;1,610 ;1,734 ;1,734 ;1,730 ;0,00007E+03;-0,00034E+03;0,00141E+03;0,32383E+03;0,31664E+03;0,32591E+03;241,648 ;241,467 ;241,611 ;NAN
590;2025/08/20;13:59:42;237;247,895 ;247,747 ;247,595 ;247,746 ;0,31414E+03;0,31741E+03;0,32099E+03;0,31751E+03;44,024E+03;44,944E+03;45,465E+03;134,433E+03;57,170 ;57,143 ;64,234E+03;64,527E+03;65,188E+03;193,949E+03;77,873E+03;78,637E+03;79,476E+03;235,986E+03;0,56533 ;0,57154 ;0,57206 ;0,56967 ;39,758 ;39,720 ;39,090 ;15,683 ;16,255 ;16,453 ;1,604 ;1,599 ;1,608 ;1,766 ;1,761 ;1,764 ;-0,00039E+03;0,00070E+03;-0,00099E+03;0,33423E+03;0,32611E+03;0,32990E+03;241,714 ;241,795 ;242,012 ;NAN
591;2025/08/20;13:59:42;737;249,286 ;249,162 ;249,009 ;249,152 ;0,29890E+03;0,30054E+03;0,30422E+03;0,30122E+03;38,103E+03;38,887E+03;39,090E+03;116,080E+03;57,150 ;57,130 ;64,033E+03;63,994E+03;64,890E+03;192,916E+03;74,512E+03;74,883E+03;75,754E+03;225,149E+03;0,51137 ;0,51930 ;0,51601 ;0,51557 ;38,899 ;39,771 ;39,192 ;16,390 ;16,586 ;16,478 ;1,591 ;1,613 ;1,594 ;1,822 ;1,821 ;1,811 ;0,00041E+03;-0,00108E+03;-0,00020E+03;0,30804E+03;0,30729E+03;0,31286E+03;242,963 ;241,853 ;243,420 ;NAN
592;2025/08/20;13:59:43;238;249,730 ;249,583 ;249,452 ;249,588 ;0,28428E+03;0,28646E+03;0,29018E+03;0,28697E+03;33,969E+03;34,699E+03;35,054E+03;103,722E+03;57,109 ;57,101 ;62,338E+03;62,512E+03;63,333E+03;188,182E+03;70,993E+03;71,496E+03;72,386E+03;214,875E+03;0,47848 ;0,48533 ;0,48426 ;0,48271 ;39,952 ;40,045 ;39,917 ;16,919 ;16,483 ;17,014 ;1,593 ;1,601 ;1,596 ;1,837 ;1,825 ;1,828 ;0,00020E+03;0,00025E+03;-0,00003E+03;0,28211E+03;0,28982E+03;0,28846E+03;243,263 ;242,564 ;242,936 ;NAN
593;2025/08/20;13:59:43;737;248,662 ;248,593 ;248,489 ;248,581 ;0,27695E+03;0,27925E+03;0,28346E+03;0,27988E+03;34,145E+03;34,770E+03;35,290E+03;104,204E+03;57,043 ;57,063 ;59,806E+03;60,083E+03;60,958E+03;180,847E+03;68,867E+03;69,419E+03;70,436E+03;208,721E+03;0,49581 ;0,50087 ;0,50102 ;0,49925 ;39,929 ;40,087 ;39,931 ;17,157 ;16,630 ;16,953 ;1,607 ;1,604 ;1,605 ;1,826 ;1,810 ;1,798 ;-0,00046E+03;0,00025E+03;0,00013E+03;0,27377E+03;0,28246E+03;0,28444E+03;243,287 ;243,893 ;242,845 ;NAN
594;2025/08/20;13:59:44;237;248,455 ;248,353 ;248,224 ;248,344 ;0,28378E+03;0,28615E+03;0,29028E+03;0,28674E+03;34,999E+03;35,662E+03;36,155E+03;106,816E+03;57,020 ;57,022 ;61,206E+03;61,470E+03;62,327E+03;185,003E+03;70,506E+03;71,065E+03;72,055E+03;213,626E+03;0,49640 ;0,50182 ;0,50178 ;0,50002 ;40,112 ;39,806 ;39,943 ;16,658 ;16,651 ;16,796 ;1,597 ;1,594 ;1,616 ;1,849 ;1,844 ;1,822 ;-0,00057E+03;0,00008E+03;-0,00027E+03;0,28349E+03;0,28254E+03;0,28753E+03;242,560 ;242,277 ;242,472 ;NAN
595;2025/08/20;13:59:44;738;247,241 ;247,145 ;246,997 ;247,128 ;0,28061E+03;0,28263E+03;0,28613E+03;0,28312E+03;35,561E+03;36,309E+03;36,602E+03;108,471E+03;57,012 ;57,003 ;59,571E+03;59,673E+03;60,457E+03;179,700E+03;69,378E+03;69,851E+03;70,673E+03;209,902E+03;0,51257 ;0,51980 ;0,51790 ;0,51677 ;39,824 ;40,162 ;39,977 ;17,015 ;16,675 ;16,887 ;1,603 ;1,602 ;1,596 ;1,896 ;1,874 ;1,875 ;0,00003E+03;-0,00018E+03;-0,00008E+03;0,27560E+03;0,28032E+03;0,28196E+03;242,486 ;241,692 ;241,831 ;NAN
596;2025/08/20;13:59:45;238;247,029 ;246,945 ;246,828 ;246,934 ;0,28031E+03;0,28187E+03;0,28645E+03;0,28288E+03;35,720E+03;36,252E+03;36,700E+03;108,672E+03;57,011 ;57,025 ;59,321E+03;59,421E+03;60,433E+03;179,174E+03;69,245E+03;69,606E+03;70,703E+03;209,555E+03;0,51585 ;0,52082 ;0,51907 ;0,51859 ;39,785 ;39,141 ;40,120 ;16,684 ;16,528 ;16,591 ;1,602 ;1,619 ;1,604 ;1,872 ;1,860 ;1,853 ;-0,00011E+03;-0,00011E+03;0,00094E+03;0,29252E+03;0,29445E+03;0,30165E+03;242,814 ;242,294 ;242,291 ;NAN
597;2025/08/20;13:59:45;737;247,088 ;247,035 ;246,889 ;247,004 ;0,28536E+03;0,28835E+03;0,29216E+03;0,28862E+03;35,781E+03;36,540E+03;37,089E+03;109,410E+03;57,023 ;57,027 ;60,757E+03;61,147E+03;61,864E+03;183,768E+03;70,510E+03;71,233E+03;72,130E+03;213,873E+03;0,50746 ;0,51296 ;0,51419 ;0,51156 ;39,817 ;39,388 ;39,986 ;16,849 ;16,624 ;16,827 ;1,617 ;1,604 ;1,595 ;1,851 ;1,835 ;1,842 ;-0,00007E+03;-0,00031E+03;-0,00027E+03;0,28131E+03;0,28428E+03;0,28537E+03;240,588 ;240,512 ;240,585 ;NAN
598;2025/08/20;13:59:46;238;246,856 ;246,761 ;246,631 ;246,749 ;0,28432E+03;0,28661E+03;0,29030E+03;0,28708E+03;35,855E+03;36,603E+03;36,985E+03;109,443E+03;57,019 ;57,024 ;60,337E+03;60,515E+03;61,306E+03;182,157E+03;70,187E+03;70,724E+03;71,598E+03;212,508E+03;0,51086 ;0,51755 ;0,51656 ;0,51501 ;39,980 ;40,018 ;39,708 ;16,623 ;17,012 ;16,933 ;1,600 ;1,605 ;1,600 ;1,830 ;1,805 ;1,799 ;0,00036E+03;0,00103E+03;-0,00085E+03;0,28413E+03;0,27958E+03;0,28521E+03;240,153 ;239,964 ;240,103 ;NAN
599;2025/08/20;13:59:46;736;246,319 ;246,205 ;246,071 ;246,198 ;0,28386E+03;0,28598E+03;0,28979E+03;0,28655E+03;36,171E+03;36,874E+03;37,266E+03;110,311E+03;57,020 ;57,007 ;59,838E+03;59,982E+03;60,798E+03;180,617E+03;69,921E+03;70,410E+03;71,310E+03;211,640E+03;0,51731 ;0,52370 ;0,52259 ;0,52122 ;39,831 ;40,015 ;39,845 ;16,710 ;17,038 ;17,120 ;1,603 ;1,615 ;1,602 ;1,819 ;1,782 ;1,806 ;0,00016E+03;-0,00048E+03;0,00029E+03;0,28167E+03;0,27603E+03;0,28071E+03;239,711 ;239,854 ;240,324 ;NAN
600;2025/08/20;13:59:47;237;245,949 ;245,813 ;245,687 ;245,816 ;0,28361E+03;0,28590E+03;0,29001E+03;0,28651E+03;36,199E+03;36,845E+03;37,347E+03;110,391E+03;57,020 ;57,013 ;59,625E+03;59,843E+03;60,681E+03;180,149E+03;69,753E+03;70,277E+03;71,253E+03;211,283E+03;0,51896 ;0,52429 ;0,52414 ;0,52248 ;39,573 ;39,840 ;40,086 ;16,670 ;16,719 ;16,905 ;1,601 ;1,600 ;1,598 ;1,808 ;1,782 ;1,803 ;-0,00061E+03;-0,00018E+03;0,00007E+03;0,28451E+03;0,28595E+03;0,28851E+03;240,360 ;239,859 ;240,014 ;NAN
601;2025/08/20;13:59:47;738;246,419 ;246,353 ;246,233 ;246,335 ;0,28480E+03;0,28689E+03;0,29103E+03;0,28757E+03;35,806E+03;36,472E+03;36,915E+03;109,193E+03;57,026 ;57,042 ;60,358E+03;60,538E+03;61,422E+03;182,317E+03;70,179E+03;70,675E+03;71,661E+03;212,516E+03;0,51021 ;0,51604 ;0,51513 ;0,51381 ;39,601 ;39,559 ;39,703 ;16,821 ;16,536 ;16,761 ;1,592 ;1,604 ;1,604 ;1,815 ;1,799 ;1,789 ;0,00017E+03;0,00029E+03;-0,00001E+03;0,28372E+03;0,28997E+03;0,29086E+03;241,220 ;240,677 ;240,392 ;NAN
602;2025/08/20;13:59:48;237;245,988 ;245,866 ;245,743 ;245,865 ;0,28464E+03;0,28702E+03;0,29116E+03;0,28761E+03;36,143E+03;36,792E+03;37,304E+03;110,239E+03;57,021 ;57,018 ;59,970E+03;60,219E+03;61,056E+03;181,244E+03;70,019E+03;70,569E+03;71,550E+03;212,138E+03;0,51619 ;0,52137 ;0,52137 ;0,51966 ;39,918 ;40,021 ;39,878 ;16,815 ;16,929 ;16,879 ;1,602 ;1,606 ;1,616 ;1,827 ;1,791 ;1,800 ;-0,00071E+03;-0,00018E+03;0,00031E+03;0,28090E+03;0,27940E+03;0,28434E+03;240,164 ;239,463 ;239,762 ;NAN
603;2025/08/20;13:59:48;736;245,965 ;245,825 ;245,692 ;245,827 ;0,28431E+03;0,28652E+03;0,28995E+03;0,28693E+03;36,218E+03;36,994E+03;37,322E+03;110,534E+03;57,021 ;57,008 ;59,822E+03;59,936E+03;60,679E+03;180,438E+03;69,931E+03;70,434E+03;71,239E+03;211,603E+03;0,51791 ;0,52523 ;0,52390 ;0,52236 ;39,568 ;40,225 ;39,875 ;16,528 ;16,801 ;17,064 ;1,594 ;1,596 ;1,606 ;1,806 ;1,772 ;1,778 ;0,00033E+03;0,00032E+03;-0,00056E+03;0,29013E+03;0,28699E+03;0,28704E+03;240,173 ;240,342 ;239,978 ;NAN
604;2025/08/20;13:59:49;238;245,806 ;245,695 ;245,571 ;245,691 ;0,28549E+03;0,28759E+03;0,29153E+03;0,28821E+03;36,565E+03;37,256E+03;37,665E+03;111,485E+03;57,017 ;57,022 ;59,897E+03;60,040E+03;60,883E+03;180,820E+03;70,176E+03;70,660E+03;71,592E+03;212,427E+03;0,52105 ;0,52725 ;0,52610 ;0,52482 ;39,751 ;39,956 ;39,842 ;16,586 ;16,562 ;16,853 ;1,604 ;1,619 ;1,605 ;1,820 ;1,770 ;1,767 ;-0,00007E+03;-0,00039E+03;0,00049E+03;0,28763E+03;0,29009E+03;0,29134E+03;240,706 ;240,146 ;239,747 ;NAN
605;2025/08/20;13:59:49;740;246,132 ;245,999 ;245,891 ;246,007 ;0,28829E+03;0,29061E+03;0,29449E+03;0,29113E+03;36,806E+03;37,535E+03;37,976E+03;112,317E+03;57,023 ;57,025 ;60,666E+03;60,842E+03;61,655E+03;183,162E+03;70,958E+03;71,489E+03;72,412E+03;214,858E+03;0,51870 ;0,52505 ;0,52444 ;0,52275 ;39,696 ;39,728 ;39,049 ;16,887 ;16,502 ;16,822 ;1,599 ;1,595 ;1,617 ;1,789 ;1,772 ;1,775 ;-0,00057E+03;-0,00033E+03;-0,00001E+03;0,28507E+03;0,28916E+03;0,29057E+03;240,075 ;239,302 ;239,413 ;NAN
606;2025/08/20;13:59:50;238;245,971 ;245,847 ;245,730 ;245,849 ;0,28754E+03;0,28940E+03;0,29343E+03;0,29012E+03;37,214E+03;37,886E+03;38,269E+03;113,369E+03;57,017 ;57,019 ;60,144E+03;60,222E+03;61,112E+03;181,477E+03;70,726E+03;71,148E+03;72,105E+03;213,979E+03;0,52617 ;0,53250 ;0,53074 ;0,52981 ;39,901 ;39,928 ;39,804 ;16,475 ;16,799 ;16,777 ;1,607 ;1,600 ;1,606 ;1,803 ;1,793 ;1,797 ;0,00052E+03;0,00014E+03;-0,00007E+03;0,28698E+03;0,28313E+03;0,28637E+03;239,872 ;240,095 ;239,432 ;NAN
607;2025/08/20;13:59:50;737;245,736 ;245,622 ;245,498 ;245,618 ;0,28862E+03;0,29057E+03;0,29470E+03;0,29130E+03;37,334E+03;37,993E+03;38,419E+03;113,745E+03;57,023 ;57,017 ;60,302E+03;60,418E+03;61,305E+03;182,025E+03;70,924E+03;71,370E+03;72,348E+03;214,642E+03;0,52639 ;0,53233 ;0,53102 ;0,52993 ;39,638 ;39,869 ;40,035 ;16,718 ;16,950 ;16,861 ;1,592 ;1,606 ;1,604 ;1,793 ;1,789 ;1,796 ;0,00030E+03;0,00038E+03;-0,00005E+03;0,28605E+03;0,28122E+03;0,28768E+03;239,670 ;239,181 ;238,645 ;NAN
608;2025/08/20;13:59:51;237;245,413 ;245,246 ;245,149 ;245,269 ;0,28635E+03;0,28838E+03;0,29173E+03;0,28882E+03;37,172E+03;37,974E+03;38,258E+03;113,404E+03;57,022 ;57,031 ;59,638E+03;59,666E+03;60,423E+03;179,726E+03;70,274E+03;70,725E+03;71,516E+03;212,515E+03;0,52895 ;0,53692 ;0,53496 ;0,53363 ;39,743 ;39,736 ;39,744 ;16,472 ;16,744 ;17,175 ;1,596 ;1,602 ;1,595 ;1,795 ;1,787 ;1,795 ;-0,00061E+03;-0,00018E+03;0,00011E+03;0,28922E+03;0,28892E+03;0,28743E+03;239,974 ;239,478 ;238,814 ;NAN
609;2025/08/20;13:59:51;737;245,776 ;245,680 ;245,563 ;245,673 ;0,29032E+03;0,29304E+03;0,29666E+03;0,29334E+03;37,656E+03;38,470E+03;38,918E+03;115,044E+03;57,017 ;57,037 ;60,608E+03;60,855E+03;61,581E+03;183,044E+03;71,353E+03;71,995E+03;72,847E+03;216,196E+03;0,52774 ;0,53434 ;0,53424 ;0,53213 ;39,742 ;39,902 ;39,390 ;16,865 ;16,479 ;16,737 ;1,601 ;1,591 ;1,606 ;1,775 ;1,761 ;1,767 ;0,00049E+03;0,00008E+03;-0,00000E+03;0,28915E+03;0,29840E+03;0,29633E+03;239,913 ;239,448 ;239,798 ;NAN
610;2025/08/20;13:59:52;237;244,669 ;244,550 ;244,421 ;244,547 ;0,29309E+03;0,29563E+03;0,29921E+03;0,29597E+03;39,612E+03;40,424E+03;40,859E+03;120,895E+03;57,001 ;57,000 ;59,776E+03;59,938E+03;60,655E+03;180,368E+03;71,710E+03;72,295E+03;73,133E+03;217,138E+03;0,55240 ;0,55914 ;0,55869 ;0,55676 ;39,436 ;39,780 ;40,191 ;16,966 ;16,736 ;16,949 ;1,607 ;1,600 ;1,594 ;1,795 ;1,779 ;1,783 ;0,00000E+03;-0,00022E+03;-0,00063E+03;0,28395E+03;0,28997E+03;0,28780E+03;239,194 ;238,975 ;238,991 ;NAN
611;2025/08/20;13:59:52;736;244,497 ;244,386 ;244,262 ;244,382 ;0,29437E+03;0,29630E+03;0,30067E+03;0,29711E+03;40,061E+03;40,706E+03;41,186E+03;121,953E+03;57,010 ;57,012 ;59,792E+03;59,885E+03;60,809E+03;180,486E+03;71,972E+03;72,410E+03;73,443E+03;217,826E+03;0,55662 ;0,56216 ;0,56078 ;0,55987 ;39,749 ;39,365 ;38,854 ;16,790 ;16,484 ;16,622 ;1,608 ;1,609 ;1,601 ;1,779 ;1,760 ;1,762 ;-0,00031E+03;-0,00034E+03;0,00009E+03;0,29553E+03;0,30231E+03;0,30620E+03;238,777 ;239,879 ;239,089 ;NAN
612;2025/08/20;13:59:53;236;244,631 ;244,553 ;244,428 ;244,537 ;0,29508E+03;0,29784E+03;0,30217E+03;0,29836E+03;39,976E+03;40,679E+03;41,301E+03;121,956E+03;57,022 ;57,029 ;60,105E+03;60,420E+03;61,232E+03;181,756E+03;72,185E+03;72,838E+03;73,859E+03;218,881E+03;0,55380 ;0,55849 ;0,55918 ;0,55718 ;39,302 ;39,626 ;39,771 ;16,595 ;16,342 ;16,665 ;1,591 ;1,621 ;1,609 ;1,781 ;1,775 ;1,757 ;0,00019E+03;0,00021E+03;0,00000E+03;0,30281E+03;0,30655E+03;0,30850E+03;239,540 ;238,476 ;238,869 ;NAN
613;2025/08/20;13:59:53;737;244,990 ;244,862 ;244,735 ;244,862 ;0,29705E+03;0,29901E+03;0,30361E+03;0,29989E+03;39,696E+03;40,295E+03;40,817E+03;120,807E+03;57,032 ;57,024 ;60,995E+03;61,130E+03;62,088E+03;184,212E+03;72,774E+03;73,216E+03;74,303E+03;220,293E+03;0,54546 ;0,55036 ;0,54932 ;0,54839 ;39,854 ;39,320 ;39,983 ;16,496 ;16,667 ;16,698 ;1,595 ;1,597 ;1,599 ;1,764 ;1,751 ;1,767 ;0,00000E+03;0,00014E+03;0,00009E+03;0,29863E+03;0,29785E+03;0,30179E+03;238,483 ;238,364 ;238,330 ;NAN
614;2025/08/20;13:59:54;237;244,695 ;244,585 ;244,471 ;244,584 ;0,29347E+03;0,29599E+03;0,29987E+03;0,29645E+03;39,214E+03;39,969E+03;40,454E+03;119,636E+03;57,034 ;57,033 ;60,160E+03;60,361E+03;61,139E+03;181,660E+03;71,812E+03;72,395E+03;73,311E+03;217,517E+03;0,54606 ;0,55210 ;0,55181 ;0,55001 ;39,382 ;39,833 ;40,056 ;16,582 ;16,485 ;16,982 ;1,596 ;1,606 ;1,612 ;1,788 ;1,754 ;1,753 ;-0,00073E+03;-0,00021E+03;0,00038E+03;0,29454E+03;0,29967E+03;0,29351E+03;239,349 ;239,502 ;238,988 ;NAN
615;2025/08/20;13:59:54;738;245,033 ;244,914 ;244,797 ;244,914 ;0,29268E+03;0,29451E+03;0,29926E+03;0,29548E+03;38,919E+03;39,472E+03;40,018E+03;118,409E+03;57,031 ;57,031 ;60,238E+03;60,371E+03;61,362E+03;181,971E+03;71,717E+03;72,130E+03;73,258E+03;217,104E+03;0,54267 ;0,54723 ;0,54626 ;0,54540 ;39,531 ;39,181 ;39,427 ;16,553 ;16,548 ;16,742 ;1,605 ;1,606 ;1,599 ;1,780 ;1,771 ;1,779 ;0,00048E+03;-0,00024E+03;-0,00042E+03;0,29920E+03;0,30037E+03;0,30298E+03;239,007 ;239,999 ;239,059 ;NAN
616;2025/08/20;13:59:55;236;245,341 ;245,217 ;245,110 ;245,223 ;0,29485E+03;0,29716E+03;0,30155E+03;0,29785E+03;38,567E+03;39,225E+03;39,772E+03;117,565E+03;57,040 ;57,035 ;61,200E+03;61,409E+03;62,300E+03;184,910E+03;72,339E+03;72,868E+03;73,913E+03;219,120E+03;0,53314 ;0,53831 ;0,53810 ;0,53653 ;39,581 ;39,863 ;39,611 ;16,557 ;16,585 ;16,969 ;1,613 ;1,606 ;1,606 ;1,788 ;1,788 ;1,773 ;0,00040E+03;0,00020E+03;-0,00005E+03;0,29216E+03;0,29630E+03;0,29117E+03;239,017 ;239,487 ;238,225 ;NAN
617;2025/08/20;13:59:55;737;245,108 ;244,973 ;244,837 ;244,972 ;0,28973E+03;0,29218E+03;0,29617E+03;0,29269E+03;38,047E+03;38,746E+03;39,242E+03;116,034E+03;57,031 ;57,020 ;59,964E+03;60,182E+03;60,978E+03;181,124E+03;71,016E+03;71,576E+03;72,513E+03;215,105E+03;0,53575 ;0,54133 ;0,54116 ;0,53943 ;39,628 ;39,868 ;39,928 ;16,708 ;16,691 ;16,755 ;1,599 ;1,604 ;1,605 ;1,793 ;1,782 ;1,792 ;0,00061E+03;-0,00005E+03;0,00029E+03;0,29017E+03;0,29268E+03;0,29514E+03;239,890 ;239,492 ;239,206 ;NAN
618;2025/08/20;13:59:56;236;245,344 ;245,233 ;245,135 ;245,237 ;0,28807E+03;0,29049E+03;0,29403E+03;0,29087E+03;37,600E+03;38,403E+03;38,793E+03;114,795E+03;57,033 ;57,046 ;59,845E+03;60,001E+03;60,748E+03;180,594E+03;70,677E+03;71,238E+03;72,078E+03;213,993E+03;0,53200 ;0,53907 ;0,53821 ;0,53644 ;40,124 ;39,862 ;39,674 ;16,547 ;16,461 ;16,977 ;1,598 ;1,598 ;1,620 ;1,844 ;1,807 ;1,800 ;0,00050E+03;-0,00046E+03;-0,00025E+03;0,29911E+03;0,30440E+03;0,29644E+03;239,981 ;240,476 ;240,121 ;NAN
619;2025/08/20;13:59:56;739;245,574 ;245,439 ;245,329 ;245,447 ;0,29122E+03;0,29288E+03;0,29766E+03;0,29392E+03;37,834E+03;38,362E+03;38,880E+03;115,076E+03;57,027 ;57,029 ;60,688E+03;60,792E+03;61,815E+03;183,295E+03;71,515E+03;71,884E+03;73,026E+03;216,425E+03;0,52903 ;0,53367 ;0,53242 ;0,53171 ;39,727 ;39,605 ;39,597 ;16,771 ;16,574 ;16,788 ;1,612 ;1,595 ;1,600 ;1,808 ;1,786 ;1,788 ;0,00041E+03;-0,00006E+03;-0,00008E+03;0,29112E+03;0,29406E+03;0,29638E+03;239,065 ;239,177 ;238,897 ;NAN
620;2025/08/20;13:59:57;238;245,388 ;245,251 ;245,156 ;245,265 ;0,29113E+03;0,29299E+03;0,29755E+03;0,29389E+03;37,944E+03;38,527E+03;39,039E+03;115,510E+03;57,029 ;57,030 ;60,529E+03;60,655E+03;61,622E+03;182,806E+03;71,439E+03;71,856E+03;72,947E+03;216,242E+03;0,53114 ;0,53616 ;0,53517 ;0,53417 ;39,866 ;40,096 ;39,835 ;16,716 ;16,650 ;17,137 ;1,592 ;1,602 ;1,607 ;1,799 ;1,791 ;1,767 ;-0,00004E+03;-0,00000E+03;0,00066E+03;0,28492E+03;0,29125E+03;0,28426E+03;238,993 ;238,980 ;238,648 ;NAN
621;2025/08/20;13:59:57;739;245,193 ;245,065 ;244,937 ;245,065 ;0,28878E+03;0,29075E+03;0,29451E+03;0,29135E+03;37,876E+03;38,606E+03;38,941E+03;115,423E+03;57,022 ;57,024 ;59,826E+03;59,887E+03;60,722E+03;180,435E+03;70,808E+03;71,252E+03;72,136E+03;214,196E+03;0,53492 ;0,54182 ;0,53983 ;0,53887 ;39,692 ;39,880 ;39,656 ;16,901 ;16,619 ;17,240 ;1,621 ;1,600 ;1,591 ;1,773 ;1,767 ;1,773 ;0,00070E+03;0,00057E+03;-0,00063E+03;0,28822E+03;0,29230E+03;0,28996E+03;239,488 ;239,520 ;239,532 ;NAN
622;2025/08/20;13:59:58;238;245,335 ;245,265 ;245,140 ;245,247 ;0,29054E+03;0,29242E+03;0,29696E+03;0,29331E+03;38,041E+03;38,643E+03;39,132E+03;115,817E+03;57,025 ;57,032 ;60,279E+03;60,420E+03;61,384E+03;182,083E+03;71,278E+03;71,721E+03;72,796E+03;215,796E+03;0,53369 ;0,53880 ;0,53756 ;0,53669 ;39,735 ;39,810 ;39,890 ;16,813 ;16,397 ;16,728 ;1,600 ;1,598 ;1,602 ;1,800 ;1,778 ;1,765 ;-0,00034E+03;-0,00104E+03;0,00023E+03;0,28735E+03;0,29672E+03;0,29327E+03;239,356 ;239,440 ;239,360 ;NAN
623;2025/08/20;13:59:58;737;244,933 ;244,812 ;244,699 ;244,815 ;0,29316E+03;0,29604E+03;0,29999E+03;0,29640E+03;39,130E+03;39,887E+03;40,456E+03;119,473E+03;57,009 ;57,013 ;60,206E+03;60,510E+03;61,253E+03;181,969E+03;71,805E+03;72,474E+03;73,407E+03;217,686E+03;0,54495 ;0,55036 ;0,55112 ;0,54883 ;39,852 ;39,780 ;39,749 ;16,847 ;16,693 ;17,018 ;1,614 ;1,596 ;1,601 ;1,766 ;1,758 ;1,748 ;0,00018E+03;0,00062E+03;-0,00003E+03;0,28479E+03;0,28830E+03;0,29014E+03;238,244 ;238,897 ;238,331 ;NAN
624;2025/08/20;13:59:59;236;244,672 ;244,582 ;244,452 ;244,569 ;0,29595E+03;0,29854E+03;0,30267E+03;0,29905E+03;40,181E+03;40,919E+03;41,464E+03;122,565E+03;57,010 ;57,011 ;60,240E+03;60,475E+03;61,277E+03;181,991E+03;72,411E+03;73,018E+03;73,987E+03;219,416E+03;0,55491 ;0,56040 ;0,56042 ;0,55860 ;39,845 ;39,640 ;39,729 ;16,541 ;16,596 ;16,879 ;1,600 ;1,601 ;1,599 ;1,760 ;1,744 ;1,752 ;-0,00026E+03;-0,00072E+03;0,00030E+03;0,29196E+03;0,29701E+03;0,29625E+03;239,075 ;238,833 ;238,368 ;NAN
625;2025/08/20;13:59:59;738;244,502 ;244,358 ;244,231 ;244,363 ;0,29808E+03;0,30004E+03;0,30413E+03;0,30075E+03;40,528E+03;41,223E+03;41,652E+03;123,403E+03;57,019 ;57,011 ;60,575E+03;60,629E+03;61,500E+03;182,704E+03;72,882E+03;73,316E+03;74,278E+03;220,476E+03;0,55607 ;0,56227 ;0,56076 ;0,55971 ;39,150 ;39,425 ;39,447 ;16,911 ;16,866 ;16,639 ;1,602 ;1,609 ;1,601 ;1,794 ;1,771 ;1,759 ;-0,00131E+03;0,00071E+03;-0,00056E+03;0,28885E+03;0,29382E+03;0,30093E+03;238,009 ;238,164 ;237,866 ;NAN
626;2025/08/20;14:00:00;238;244,375 ;244,253 ;244,157 ;244,262 ;0,29505E+03;0,29729E+03;0,30171E+03;0,29802E+03;40,383E+03;41,033E+03;41,602E+03;123,018E+03;57,022 ;57,027 ;59,733E+03;59,909E+03;60,793E+03;180,435E+03;72,103E+03;72,614E+03;73,665E+03;218,381E+03;0,56008 ;0,56508 ;0,56474 ;0,56332 ;39,513 ;39,572 ;39,719 ;16,638 ;16,324 ;16,778 ;1,595 ;1,598 ;1,598 ;1,751 ;1,764 ;1,752 ;0,00039E+03;-0,00036E+03;0,00023E+03;0,29747E+03;0,30747E+03;0,30494E+03;239,460 ;239,324 ;239,262 ;NAN
627;2025/08/20;14:00:00;737;245,181 ;245,002 ;244,914 ;245,032 ;0,29881E+03;0,29985E+03;0,30502E+03;0,30122E+03;39,727E+03;40,181E+03;40,663E+03;120,571E+03;57,042 ;57,036 ;61,555E+03;61,501E+03;62,666E+03;185,722E+03;73,261E+03;73,464E+03;74,703E+03;221,428E+03;0,54227 ;0,54695 ;0,54433 ;0,54452 ;39,707 ;39,256 ;39,727 ;16,982 ;16,337 ;16,504 ;1,599 ;1,592 ;1,607 ;1,788 ;1,765 ;1,762 ;0,00025E+03;-0,00047E+03;-0,00039E+03;0,29265E+03;0,30488E+03;0,30913E+03;237,952 ;238,409 ;237,840 ;NAN
628;2025/08/20;14:00:01;236;244,866 ;244,732 ;244,617 ;244,739 ;0,29375E+03;0,29662E+03;0,30010E+03;0,29683E+03;39,064E+03;39,914E+03;40,376E+03;119,354E+03;57,036 ;57,035 ;60,399E+03;60,634E+03;61,309E+03;182,342E+03;71,931E+03;72,592E+03;73,410E+03;217,933E+03;0,54307 ;0,54984 ;0,55001 ;0,54767 ;39,326 ;39,906 ;39,882 ;16,787 ;16,542 ;17,036 ;1,614 ;1,604 ;1,598 ;1,787 ;1,764 ;1,776 ;-0,00107E+03;0,00049E+03;0,00001E+03;0,28597E+03;0,29463E+03;0,29083E+03;239,034 ;238,375 ;238,693 ;NAN
629;2025/08/20;14:00:01;738;244,822 ;244,651 ;244,556 ;244,677 ;0,29198E+03;0,29317E+03;0,29786E+03;0,29433E+03;39,057E+03;39,582E+03;40,012E+03;118,651E+03;57,028 ;57,025 ;59,869E+03;59,813E+03;60,869E+03;180,551E+03;71,483E+03;71,724E+03;72,842E+03;216,049E+03;0,54639 ;0,55186 ;0,54930 ;0,54919 ;39,661 ;39,311 ;39,462 ;16,791 ;16,717 ;16,460 ;1,589 ;1,609 ;1,604 ;1,769 ;1,767 ;1,758 ;0,00007E+03;-0,00026E+03;0,00025E+03;0,29286E+03;0,29501E+03;0,30530E+03;239,718 ;239,704 ;239,547 ;NAN
630;2025/08/20;14:00:02;235;245,352 ;245,178 ;245,066 ;245,199 ;0,29330E+03;0,29493E+03;0,29931E+03;0,29585E+03;38,486E+03;39,092E+03;39,523E+03;117,101E+03;57,040 ;57,022 ;60,806E+03;60,832E+03;61,793E+03;183,431E+03;71,962E+03;72,310E+03;73,352E+03;217,624E+03;0,53481 ;0,54061 ;0,53882 ;0,53809 ;39,672 ;39,911 ;39,783 ;16,528 ;16,539 ;16,810 ;1,600 ;1,595 ;1,591 ;1,771 ;1,775 ;1,774 ;0,00014E+03;-0,00019E+03;0,00015E+03;0,29504E+03;0,30002E+03;0,29937E+03;239,417 ;239,666 ;238,128 ;NAN
631;2025/08/20;14:00:02;737;246,289 ;246,144 ;246,020 ;246,151 ;0,28669E+03;0,28915E+03;0,29307E+03;0,28963E+03;35,255E+03;35,955E+03;36,420E+03;107,630E+03;57,068 ;57,055 ;61,176E+03;61,423E+03;62,227E+03;184,825E+03;70,608E+03;71,172E+03;72,101E+03;213,881E+03;0,49931 ;0,50518 ;0,50512 ;0,50322 ;39,928 ;39,904 ;39,619 ;17,192 ;16,537 ;16,906 ;1,616 ;1,608 ;1,599 ;1,828 ;1,806 ;1,816 ;-0,00009E+03;0,00029E+03;-0,00051E+03;0,27922E+03;0,29039E+03;0,29034E+03;239,340 ;239,465 ;238,888 ;NAN
632;2025/08/20;14:00:03;236;246,163 ;246,027 ;245,890 ;246,027 ;0,28327E+03;0,28491E+03;0,28943E+03;0,28587E+03;35,578E+03;36,113E+03;36,564E+03;108,255E+03;57,030 ;57,017 ;59,971E+03;60,078E+03;61,057E+03;181,106E+03;69,730E+03;70,096E+03;71,168E+03;210,995E+03;0,51022 ;0,51519 ;0,51377 ;0,51307 ;39,959 ;39,517 ;39,710 ;16,932 ;16,836 ;16,487 ;1,614 ;1,606 ;1,600 ;1,827 ;1,811 ;1,805 ;0,00055E+03;-0,00004E+03;0,00023E+03;0,27954E+03;0,28030E+03;0,29163E+03;239,815 ;240,574 ;240,661 ;NAN
633;2025/08/20;14:00:03;736;246,472 ;246,404 ;246,260 ;246,378 ;0,28023E+03;0,28262E+03;0,28653E+03;0,28313E+03;34,446E+03;35,130E+03;35,577E+03;105,153E+03;57,040 ;57,039 ;59,867E+03;60,127E+03;60,935E+03;180,929E+03;69,070E+03;69,638E+03;70,560E+03;209,268E+03;0,49871 ;0,50447 ;0,50421 ;0,50248 ;39,850 ;39,971 ;39,951 ;16,559 ;16,644 ;16,769 ;1,598 ;1,601 ;1,607 ;1,834 ;1,824 ;1,824 ;0,00026E+03;-0,00004E+03;0,00036E+03;0,28759E+03;0,29061E+03;0,29455E+03;240,319 ;240,873 ;240,518 ;NAN
634;2025/08/20;14:00:04;237;246,637 ;246,542 ;246,426 ;246,535 ;0,28071E+03;0,28274E+03;0,28719E+03;0,28355E+03;34,263E+03;34,834E+03;35,337E+03;104,434E+03;57,029 ;57,029 ;60,160E+03;60,380E+03;61,317E+03;181,858E+03;69,233E+03;69,708E+03;70,771E+03;209,712E+03;0,49490 ;0,49971 ;0,49931 ;0,49799 ;39,910 ;39,016 ;40,109 ;16,942 ;16,988 ;16,535 ;1,599 ;1,597 ;1,592 ;1,826 ;1,800 ;1,797 ;-0,00047E+03;0,00004E+03;0,00045E+03;0,27818E+03;0,27743E+03;0,29044E+03;241,058 ;240,605 ;239,800 ;NAN
635;2025/08/20;14:00:04;737;246,380 ;246,235 ;246,122 ;246,245 ;0,27971E+03;0,28168E+03;0,28552E+03;0,28230E+03;34,517E+03;35,189E+03;35,558E+03;105,264E+03;57,021 ;57,014 ;59,647E+03;59,771E+03;60,611E+03;180,029E+03;68,915E+03;69,360E+03;70,272E+03;208,546E+03;0,50087 ;0,50734 ;0,50601 ;0,50475 ;39,291 ;39,821 ;39,955 ;16,612 ;16,670 ;16,934 ;1,599 ;1,613 ;1,614 ;1,822 ;1,798 ;1,792 ;-0,00015E+03;0,00002E+03;-0,00109E+03;0,28302E+03;0,28535E+03;0,28585E+03;240,865 ;240,283 ;240,177 ;NAN
636;2025/08/20;14:00:05;237;246,525 ;246,413 ;246,287 ;246,408 ;0,28165E+03;0,28397E+03;0,28751E+03;0,28438E+03;34,434E+03;35,199E+03;35,567E+03;105,200E+03;57,023 ;57,030 ;60,294E+03;60,477E+03;61,229E+03;182,000E+03;69,433E+03;69,975E+03;70,810E+03;210,219E+03;0,49592 ;0,50303 ;0,50229 ;0,50043 ;40,013 ;39,920 ;39,894 ;17,121 ;16,620 ;17,010 ;1,600 ;1,600 ;1,604 ;1,834 ;1,831 ;1,824 ;0,00072E+03;-0,00063E+03;0,00076E+03;0,27424E+03;0,28475E+03;0,28504E+03;239,897 ;240,144 ;239,913 ;NAN
637;2025/08/20;14:00:05;737;246,374 ;246,226 ;246,122 ;246,241 ;0,27992E+03;0,28207E+03;0,28593E+03;0,28264E+03;34,504E+03;35,176E+03;35,586E+03;105,267E+03;57,021 ;57,021 ;59,712E+03;59,887E+03;60,712E+03;180,311E+03;68,964E+03;69,454E+03;70,373E+03;208,791E+03;0,50032 ;0,50647 ;0,50568 ;0,50417 ;40,304 ;39,918 ;39,963 ;17,196 ;17,020 ;16,613 ;1,613 ;1,596 ;1,613 ;1,820 ;1,822 ;1,804 ;-0,00083E+03;0,00055E+03;-0,00034E+03;0,27314E+03;0,27619E+03;0,28703E+03;239,674 ;240,501 ;240,493 ;NAN
638;2025/08/20;14:00:06;237;246,381 ;246,257 ;246,120 ;246,252 ;0,27990E+03;0,28204E+03;0,28575E+03;0,28256E+03;34,546E+03;35,247E+03;35,617E+03;105,409E+03;57,018 ;57,012 ;59,685E+03;59,845E+03;60,642E+03;180,172E+03;68,962E+03;69,453E+03;70,328E+03;208,743E+03;0,50094 ;0,50749 ;0,50644 ;0,50497 ;40,055 ;39,833 ;40,066 ;16,639 ;16,929 ;16,779 ;1,604 ;1,606 ;1,602 ;1,812 ;1,803 ;1,798 ;0,00017E+03;-0,00020E+03;0,00053E+03;0,28166E+03;0,28256E+03;0,28828E+03;240,583 ;241,124 ;240,522 ;NAN
639;2025/08/20;14:00:06;736;246,432 ;246,305 ;246,179 ;246,305 ;0,28078E+03;0,28254E+03;0,28594E+03;0,28309E+03;34,466E+03;35,222E+03;35,431E+03;105,119E+03;57,025 ;57,021 ;59,999E+03;60,020E+03;60,827E+03;180,846E+03;69,194E+03;69,592E+03;70,393E+03;209,179E+03;0,49811 ;0,50612 ;0,50333 ;0,50253 ;39,383 ;39,951 ;39,735 ;16,534 ;16,849 ;17,019 ;1,604 ;1,592 ;1,595 ;1,821 ;1,807 ;1,814 ;0,00104E+03;-0,00024E+03;-0,00070E+03;0,28186E+03;0,28269E+03;0,28300E+03;240,609 ;239,828 ;240,034 ;NAN
640;2025/08/20;14:00:07;236;245,911 ;245,858 ;245,758 ;245,842 ;0,28263E+03;0,28453E+03;0,28834E+03;0,28516E+03;35,912E+03;36,626E+03;36,968E+03;109,506E+03;56,994 ;57,037 ;59,504E+03;59,598E+03;60,455E+03;179,556E+03;69,501E+03;69,953E+03;70,862E+03;210,315E+03;0,51672 ;0,52358 ;0,52169 ;0,52068 ;39,935 ;39,910 ;39,881 ;17,062 ;16,607 ;16,806 ;1,615 ;1,594 ;1,603 ;1,818 ;1,794 ;1,789 ;-0,00115E+03;0,00033E+03;-0,00066E+03;0,27528E+03;0,28445E+03;0,28740E+03;239,638 ;240,136 ;239,720 ;NAN
641;2025/08/20;14:00:07;738;235,324 ;235,688 ;235,458 ;235,490 ;0,38149E+03;0,38741E+03;0,39251E+03;0,38714E+03;67,290E+03;68,563E+03;69,534E+03;205,387E+03;56,528 ;56,725 ;59,427E+03;60,302E+03;60,879E+03;180,608E+03;89,775E+03;91,308E+03;92,419E+03;273,502E+03;0,74954 ;0,75089 ;0,75238 ;0,75095 ;39,746 ;39,852 ;39,694 ;16,733 ;16,601 ;16,768 ;1,648 ;1,639 ;1,648 ;2,157 ;2,221 ;2,178 ;0,00109E+03;-0,00176E+03;0,00133E+03;0,28846E+03;0,29566E+03;0,29546E+03;237,109 ;238,264 ;237,667 ;NAN
642;2025/08/20;14:00:08;237;215,369 ;215,158 ;215,034 ;215,187 ;0,64706E+03;0,65442E+03;0,65955E+03;0,65367E+03;119,840E+03;121,494E+03;122,443E+03;363,777E+03;56,042 ;56,007 ;71,123E+03;71,168E+03;71,568E+03;213,859E+03;139,356E+03;140,803E+03;141,825E+03;421,984E+03;0,85996 ;0,86286 ;0,86334 ;0,86206 ;38,570 ;38,687 ;38,923 ;10,683 ;10,731 ;10,588 ;1,615 ;1,625 ;1,627 ;1,720 ;1,744 ;1,715 ;-0,00094E+03;0,00065E+03;-0,00033E+03;0,53671E+03;0,54107E+03;0,55403E+03;217,659 ;217,682 ;216,285 ;NAN
643;2025/08/20;14:00:08;738;215,835 ;215,785 ;215,603 ;215,741 ;0,72387E+03;0,73159E+03;0,74114E+03;0,73220E+03;128,965E+03;130,709E+03;132,417E+03;392,091E+03;56,648 ;56,653 ;88,191E+03;88,528E+03;89,439E+03;266,158E+03;156,236E+03;157,867E+03;159,792E+03;473,895E+03;0,82545 ;0,82797 ;0,82868 ;0,82738 ;38,068 ;38,493 ;38,317 ;8,396 ;8,161 ;8,280 ;1,621 ;1,615 ;1,634 ;1,606 ;1,629 ;1,612 ;-0,00323E+03;0,00198E+03;0,00085E+03;0,69892E+03;0,71993E+03;0,72554E+03;209,922 ;210,220 ;209,520 ;NAN
644;2025/08/20;14:00:09;237;213,157 ;212,907 ;212,827 ;212,964 ;0,79284E+03;0,79336E+03;0,80172E+03;0,79597E+03;140,105E+03;140,891E+03;141,767E+03;422,763E+03;56,772 ;56,760 ;94,505E+03;93,172E+03;94,951E+03;282,629E+03;168,999E+03;168,912E+03;170,627E+03;508,538E+03;0,82903 ;0,83411 ;0,83086 ;0,83133 ;38,836 ;38,271 ;38,401 ;7,888 ;7,619 ;7,742 ;1,613 ;1,596 ;1,634 ;1,616 ;1,625 ;1,619 ;0,00401E+03;-0,00384E+03;0,00018E+03;0,73098E+03;0,76968E+03;0,76286E+03;208,344 ;208,701 ;207,621 ;NAN
645;2025/08/20;14:00:09;738;212,348 ;212,249 ;211,998 ;212,198 ;0,83163E+03;0,84473E+03;0,84984E+03;0,84206E+03;145,907E+03;148,879E+03;149,836E+03;444,623E+03;56,898 ;56,905 ;99,482E+03;99,905E+03;100,040E+03;299,426E+03;176,594E+03;179,293E+03;180,163E+03;536,051E+03;0,82623 ;0,83037 ;0,83167 ;0,82944 ;38,104 ;38,561 ;38,649 ;7,281 ;7,010 ;7,398 ;1,617 ;1,602 ;1,610 ;1,589 ;1,606 ;1,624 ;-0,00208E+03;0,00393E+03;-0,00178E+03;0,81756E+03;0,84194E+03;0,82373E+03;209,709 ;208,517 ;207,822 ;NAN
646;2025/08/20;14:00:10;237;210,983 ;210,888 ;210,656 ;210,842 ;0,88443E+03;0,89673E+03;0,90457E+03;0,89524E+03;154,239E+03;156,965E+03;158,355E+03;469,559E+03;56,928 ;56,929 ;105,022E+03;105,474E+03;105,993E+03;316,488E+03;186,599E+03;189,110E+03;190,554E+03;566,263E+03;0,82658 ;0,83002 ;0,83103 ;0,82922 ;38,398 ;38,329 ;38,340 ;6,874 ;6,749 ;6,833 ;1,621 ;1,654 ;1,603 ;1,603 ;1,608 ;1,609 ;0,00074E+03;-0,00277E+03;0,00103E+03;0,85794E+03;0,87615E+03;0,88161E+03;207,007 ;206,887 ;206,419 ;NAN
647;2025/08/20;14:00:10;736;221,438 ;220,798 ;220,684 ;220,973 ;0,78377E+03;0,79124E+03;0,79599E+03;0,79033E+03;125,600E+03;127,512E+03;128,186E+03;381,298E+03;57,853 ;57,611 ;119,777E+03;119,425E+03;120,106E+03;359,308E+03;173,556E+03;174,705E+03;175,662E+03;523,922E+03;0,72368 ;0,72987 ;0,72973 ;0,72778 ;37,915 ;38,756 ;38,564 ;6,380 ;6,399 ;6,551 ;1,709 ;1,715 ;1,733 ;1,830 ;1,855 ;1,837 ;-0,00147E+03;0,00335E+03;-0,00148E+03;0,92237E+03;0,92896E+03;0,92488E+03;206,494 ;205,356 ;205,210 ;NAN
648;2025/08/20;14:00:11;237;245,236 ;245,383 ;245,283 ;245,301 ;0,44369E+03;0,44839E+03;0,45359E+03;0,44856E+03;61,947E+03;63,379E+03;64,004E+03;189,329E+03;58,210 ;58,338 ;89,455E+03;89,938E+03;91,004E+03;270,397E+03;108,810E+03;110,026E+03;111,257E+03;330,093E+03;0,56931 ;0,57603 ;0,57528 ;0,57356 ;38,430 ;38,887 ;38,747 ;12,502 ;12,523 ;12,392 ;1,620 ;1,620 ;1,626 ;1,968 ;1,994 ;1,990 ;-0,00088E+03;0,00211E+03;-0,00027E+03;0,51859E+03;0,52083E+03;0,53902E+03;239,287 ;239,221 ;239,754 ;NAN
649;2025/08/20;14:00:11;737;246,725 ;246,528 ;246,399 ;246,551 ;0,35773E+03;0,36110E+03;0,36566E+03;0,36150E+03;48,508E+03;49,428E+03;50,069E+03;148,006E+03;57,673 ;57,626 ;73,737E+03;74,037E+03;74,906E+03;222,680E+03;88,262E+03;89,020E+03;90,099E+03;267,382E+03;0,54960 ;0,55524 ;0,55571 ;0,55354 ;39,182 ;39,836 ;39,023 ;14,429 ;14,473 ;14,735 ;1,600 ;1,607 ;1,617 ;1,786 ;1,814 ;1,776 ;0,00062E+03;-0,00119E+03;-0,00022E+03;0,36121E+03;0,36407E+03;0,36058E+03;235,693 ;233,588 ;233,846 ;NAN
650;2025/08/20;14:00:12;239;247,359 ;247,180 ;247,042 ;247,194 ;0,31243E+03;0,31506E+03;0,31923E+03;0,31557E+03;42,480E+03;43,248E+03;43,794E+03;129,523E+03;57,336 ;57,304 ;64,558E+03;64,763E+03;65,586E+03;194,907E+03;77,281E+03;77,876E+03;78,863E+03;234,020E+03;0,54969 ;0,55535 ;0,55532 ;0,55347 ;38,719 ;39,407 ;39,559 ;16,017 ;15,657 ;15,863 ;1,618 ;1,596 ;1,597 ;1,812 ;1,786 ;1,783 ;-0,00102E+03;0,00071E+03;0,00098E+03;0,32418E+03;0,33420E+03;0,33476E+03;241,776 ;241,816 ;242,579 ;NAN
651;2025/08/20;14:00:12;738;248,749 ;248,634 ;248,543 ;248,642 ;0,29677E+03;0,29856E+03;0,30358E+03;0,29964E+03;38,272E+03;38,818E+03;39,373E+03;116,462E+03;57,177 ;57,193 ;63,127E+03;63,276E+03;64,365E+03;190,768E+03;73,822E+03;74,233E+03;75,453E+03;223,509E+03;0,51843 ;0,52291 ;0,52182 ;0,52106 ;39,507 ;39,870 ;39,625 ;16,466 ;16,034 ;16,272 ;1,604 ;1,603 ;1,594 ;1,899 ;1,904 ;1,927 ;0,00028E+03;-0,00033E+03;0,00002E+03;0,31764E+03;0,32683E+03;0,32877E+03;244,591 ;243,564 ;243,690 ;NAN
652;2025/08/20;14:00:13;239;248,322 ;248,193 ;248,065 ;248,193 ;0,28922E+03;0,29170E+03;0,29553E+03;0,29215E+03;36,597E+03;37,335E+03;37,796E+03;111,728E+03;57,100 ;57,090 ;61,795E+03;62,028E+03;62,818E+03;186,641E+03;71,819E+03;72,397E+03;73,312E+03;217,528E+03;0,50957 ;0,51569 ;0,51555 ;0,51362 ;39,454 ;39,902 ;39,168 ;16,553 ;16,720 ;16,403 ;1,608 ;1,618 ;1,603 ;1,807 ;1,802 ;1,805 ;0,00066E+03;0,00011E+03;-0,00069E+03;0,28959E+03;0,29052E+03;0,29877E+03;242,281 ;241,541 ;241,441 ;NAN
653;2025/08/20;14:00:13;738;248,015 ;247,930 ;247,835 ;247,927 ;0,28533E+03;0,28736E+03;0,29207E+03;0,28825E+03;36,307E+03;36,866E+03;37,415E+03;110,587E+03;57,047 ;57,067 ;60,743E+03;60,964E+03;61,966E+03;183,673E+03;70,766E+03;71,244E+03;72,385E+03;214,396E+03;0,51305 ;0,51746 ;0,51688 ;0,51581 ;39,548 ;40,254 ;39,845 ;16,854 ;16,963 ;16,477 ;1,608 ;1,600 ;1,597 ;1,815 ;1,818 ;1,803 ;-0,00070E+03;-0,00081E+03;0,00062E+03;0,28292E+03;0,28503E+03;0,29572E+03;241,911 ;241,268 ;241,815 ;NAN
654;2025/08/20;14:00:14;237;239,724 ;240,066 ;239,808 ;239,866 ;0,34679E+03;0,35032E+03;0,35272E+03;0,34994E+03;58,679E+03;60,020E+03;60,073E+03;178,773E+03;56,683 ;56,878 ;58,889E+03;58,910E+03;59,547E+03;177,345E+03;83,134E+03;84,100E+03;84,585E+03;251,818E+03;0,70584 ;0,71368 ;0,71021 ;0,70993 ;39,765 ;39,649 ;39,386 ;16,824 ;16,669 ;16,556 ;1,631 ;1,623 ;1,650 ;2,085 ;2,126 ;2,133 ;-0,00131E+03;0,00197E+03;-0,00083E+03;0,28640E+03;0,28900E+03;0,29531E+03;240,422 ;239,916 ;240,084 ;NAN
655;2025/08/20;14:00:14;738;217,633 ;217,489 ;217,322 ;217,481 ;0,61564E+03;0,62212E+03;0,62936E+03;0,62238E+03;115,599E+03;116,959E+03;118,341E+03;350,898E+03;55,997 ;56,004 ;67,740E+03;68,028E+03;68,577E+03;204,345E+03;133,984E+03;135,304E+03;136,775E+03;406,063E+03;0,86278 ;0,86442 ;0,86522 ;0,86415 ;38,788 ;38,345 ;38,982 ;12,442 ;12,183 ;12,209 ;1,673 ;1,669 ;1,651 ;1,789 ;1,796 ;1,804 ;0,00157E+03;-0,00249E+03;0,00114E+03;0,45798E+03;0,47111E+03;0,48459E+03;223,381 ;223,555 ;222,785 ;NAN
656;2025/08/20;14:00:15;239;216,842 ;216,641 ;216,439 ;216,641 ;0,72710E+03;0,73970E+03;0,74273E+03;0,73651E+03;129,299E+03;132,176E+03;132,887E+03;394,362E+03;56,592 ;56,561 ;90,223E+03;90,607E+03;90,461E+03;271,291E+03;157,665E+03;160,250E+03;160,755E+03;478,670E+03;0,82008 ;0,82481 ;0,82664 ;0,82387 ;38,587 ;38,804 ;38,247 ;8,357 ;8,185 ;8,217 ;1,633 ;1,631 ;1,618 ;1,600 ;1,600 ;1,607 ;0,00162E+03;-0,00006E+03;-0,00276E+03;0,69864E+03;0,71565E+03;0,72668E+03;207,327 ;208,488 ;208,510 ;NAN
657;2025/08/20;14:00:15;739;213,835 ;213,708 ;213,473 ;213,672 ;0,77077E+03;0,78307E+03;0,78685E+03;0,78023E+03;137,056E+03;139,945E+03;140,585E+03;417,586E+03;56,753 ;56,754 ;91,546E+03;91,764E+03;91,923E+03;275,233E+03;164,818E+03;167,348E+03;167,970E+03;500,136E+03;0,83156 ;0,83625 ;0,83696 ;0,83495 ;38,427 ;38,218 ;38,792 ;8,205 ;7,979 ;8,006 ;1,611 ;1,606 ;1,619 ;1,647 ;1,648 ;1,677 ;-0,00367E+03;-0,00105E+03;0,00552E+03;0,71283E+03;0,74332E+03;0,74948E+03;211,792 ;211,719 ;211,666 ;NAN
658;2025/08/20;14:00:16;238;213,100 ;213,014 ;212,822 ;212,979 ;0,83343E+03;0,84273E+03;0,85212E+03;0,84276E+03;146,885E+03;149,017E+03;150,637E+03;446,538E+03;56,872 ;56,882 ;99,842E+03;100,096E+03;100,978E+03;300,916E+03;177,605E+03;179,514E+03;181,350E+03;538,469E+03;0,82703 ;0,83011 ;0,83064 ;0,82927 ;38,325 ;37,920 ;38,549 ;7,500 ;7,155 ;7,270 ;1,633 ;1,637 ;1,621 ;1,587 ;1,608 ;1,589 ;0,00404E+03;0,00003E+03;-0,00387E+03;0,80211E+03;0,84198E+03;0,84547E+03;208,846 ;209,328 ;208,352 ;NAN
659;2025/08/20;14:00:16;737;211,499 ;211,405 ;211,167 ;211,357 ;0,88350E+03;0,89609E+03;0,90342E+03;0,89433E+03;154,315E+03;157,125E+03;158,458E+03;469,897E+03;56,927 ;56,925 ;105,370E+03;105,822E+03;106,231E+03;317,423E+03;186,858E+03;189,437E+03;190,771E+03;567,067E+03;0,82584 ;0,82943 ;0,83061 ;0,82865 ;38,367 ;38,415 ;38,667 ;7,082 ;6,699 ;6,933 ;1,620 ;1,642 ;1,612 ;1,594 ;1,603 ;1,589 ;-0,00046E+03;0,00059E+03;0,00006E+03;0,83794E+03;0,87271E+03;0,87176E+03;206,440 ;206,439 ;205,960 ;NAN
660;2025/08/20;14:00:17;236;209,814 ;209,681 ;209,468 ;209,654 ;0,93500E+03;0,94727E+03;0,95533E+03;0,94587E+03;162,369E+03;165,124E+03;166,514E+03;494,007E+03;56,927 ;56,928 ;110,096E+03;110,392E+03;110,985E+03;331,473E+03;196,176E+03;198,626E+03;200,111E+03;594,912E+03;0,82767 ;0,83133 ;0,83211 ;0,83039 ;38,203 ;38,476 ;38,547 ;6,582 ;6,447 ;6,561 ;1,597 ;1,609 ;1,655 ;1,601 ;1,595 ;1,605 ;-0,00236E+03;0,00030E+03;0,00088E+03;0,89596E+03;0,91866E+03;0,92463E+03;206,247 ;206,331 ;205,531 ;NAN
661;2025/08/20;14:00:17;739;208,413 ;208,278 ;208,075 ;208,255 ;0,99614E+03;1,00765E+03;1,01578E+03;1,00653E+03;171,457E+03;174,200E+03;175,464E+03;521,121E+03;56,934 ;56,929 ;117,064E+03;117,049E+03;117,833E+03;351,946E+03;207,609E+03;209,872E+03;211,358E+03;628,839E+03;0,82587 ;0,83003 ;0,83017 ;0,82870 ;38,149 ;38,453 ;38,304 ;6,178 ;6,084 ;6,331 ;1,621 ;1,604 ;1,627 ;1,591 ;1,601 ;1,582 ;0,00211E+03;-0,00142E+03;-0,00034E+03;0,96972E+03;0,97882E+03;0,97135E+03;204,700 ;204,440 ;203,769 ;NAN
662;2025/08/20;14:00:18;238;209,208 ;209,122 ;208,905 ;209,078 ;1,00278E+03;1,01690E+03;1,02525E+03;1,01498E+03;171,487E+03;174,640E+03;176,123E+03;522,250E+03;57,157 ;57,147 ;120,848E+03;121,340E+03;121,874E+03;364,062E+03;209,790E+03;212,655E+03;214,179E+03;636,625E+03;0,81742 ;0,82123 ;0,82232 ;0,82034 ;37,870 ;38,020 ;38,795 ;5,987 ;5,705 ;6,042 ;1,605 ;1,607 ;1,617 ;1,585 ;1,598 ;1,585 ;-0,00033E+03;0,00011E+03;0,00053E+03;1,01516E+03;1,06215E+03;1,02826E+03;203,223 ;202,917 ;201,747 ;NAN
663;2025/08/20;14:00:18;739;213,549 ;213,451 ;213,208 ;213,403 ;0,93361E+03;0,94590E+03;0,95383E+03;0,94444E+03;162,244E+03;165,132E+03;166,471E+03;493,847E+03;57,424 ;57,434 ;115,869E+03;116,175E+03;116,807E+03;348,850E+03;199,371E+03;201,904E+03;203,363E+03;604,638E+03;0,81378 ;0,81788 ;0,81859 ;0,81677 ;38,381 ;38,098 ;38,617 ;6,350 ;6,239 ;6,258 ;1,625 ;1,627 ;1,629 ;1,594 ;1,602 ;1,604 ;0,00154E+03;0,00018E+03;-0,00082E+03;0,94937E+03;0,98357E+03;0,99567E+03;207,149 ;208,135 ;207,453 ;NAN
664;2025/08/20;14:00:19;237;213,770 ;213,675 ;213,430 ;213,625 ;0,92145E+03;0,93380E+03;0,94118E+03;0,93214E+03;161,551E+03;164,451E+03;165,709E+03;491,711E+03;57,299 ;57,305 ;112,704E+03;112,995E+03;113,543E+03;339,241E+03;196,979E+03;199,530E+03;200,876E+03;597,385E+03;0,82014 ;0,82420 ;0,82493 ;0,82311 ;37,818 ;38,611 ;38,095 ;6,534 ;6,528 ;6,650 ;1,607 ;1,623 ;1,621 ;1,569 ;1,572 ;1,566 ;-0,00054E+03;-0,00087E+03;0,00074E+03;0,92568E+03;0,92499E+03;0,95465E+03;209,430 ;208,234 ;209,636 ;NAN
665;2025/08/20;14:00:19;738;213,837 ;213,734 ;213,482 ;213,685 ;0,91797E+03;0,93096E+03;0,93772E+03;0,92888E+03;161,139E+03;164,152E+03;165,344E+03;490,634E+03;57,246 ;57,244 ;112,102E+03;112,456E+03;112,854E+03;337,412E+03;196,297E+03;198,977E+03;200,186E+03;595,461E+03;0,82089 ;0,82498 ;0,82595 ;0,82396 ;38,378 ;38,136 ;38,334 ;6,501 ;6,534 ;6,738 ;1,640 ;1,621 ;1,626 ;1,572 ;1,569 ;1,570 ;-0,00014E+03;-0,00007E+03;0,00006E+03;0,93397E+03;0,91973E+03;0,92578E+03;208,491 ;208,083 ;208,385 ;NAN
666;2025/08/20;14:00:20;238;214,473 ;214,376 ;214,117 ;214,322 ;0,91454E+03;0,92848E+03;0,93456E+03;0,92586E+03;160,838E+03;164,052E+03;165,160E+03;490,049E+03;57,236 ;57,236 ;112,267E+03;112,718E+03;112,981E+03;337,966E+03;196,144E+03;199,043E+03;200,106E+03;595,294E+03;0,82000 ;0,82420 ;0,82536 ;0,82321 ;37,766 ;38,484 ;38,199 ;6,664 ;6,430 ;6,868 ;1,607 ;1,607 ;1,634 ;1,574 ;1,574 ;1,576 ;-0,00017E+03;0,00065E+03;-0,00053E+03;0,91921E+03;0,94189E+03;0,91897E+03;209,886 ;209,205 ;208,849 ;NAN
667;2025/08/20;14:00:20;737;214,442 ;214,342 ;214,088 ;214,291 ;0,91209E+03;0,92481E+03;0,93216E+03;0,92302E+03;160,839E+03;163,758E+03;165,079E+03;489,676E+03;57,210 ;57,208 ;111,296E+03;111,699E+03;112,137E+03;335,131E+03;195,591E+03;198,226E+03;199,564E+03;593,380E+03;0,82232 ;0,82612 ;0,82720 ;0,82523 ;38,316 ;38,280 ;38,674 ;6,669 ;6,490 ;6,667 ;1,623 ;1,635 ;1,652 ;1,577 ;1,570 ;1,567 ;-0,00051E+03;0,00010E+03;-0,00022E+03;0,90400E+03;0,92770E+03;0,92984E+03;209,777 ;209,948 ;209,410 ;NAN
668;2025/08/20;14:00:21;237;214,693 ;214,605 ;214,360 ;214,553 ;0,91181E+03;0,92438E+03;0,93106E+03;0,92242E+03;160,726E+03;163,702E+03;164,854E+03;489,282E+03;57,209 ;57,219 ;111,753E+03;112,049E+03;112,499E+03;336,301E+03;195,759E+03;198,377E+03;199,581E+03;593,718E+03;0,82104 ;0,82521 ;0,82600 ;0,82410 ;38,180 ;38,412 ;38,404 ;6,737 ;6,577 ;6,576 ;1,637 ;1,598 ;1,651 ;1,569 ;1,573 ;1,571 ;0,00069E+03;-0,00087E+03;0,00047E+03;0,90476E+03;0,92395E+03;0,94390E+03;209,695 ;210,348 ;209,172 ;NAN
669;2025/08/20;14:00:21;738;214,945 ;214,829 ;214,581 ;214,785 ;0,90885E+03;0,92070E+03;0,92916E+03;0,91957E+03;160,569E+03;163,283E+03;164,771E+03;488,623E+03;57,208 ;57,210 ;111,265E+03;111,628E+03;112,261E+03;335,155E+03;195,352E+03;197,793E+03;199,380E+03;592,525E+03;0,82195 ;0,82552 ;0,82642 ;0,82465 ;37,852 ;38,039 ;38,229 ;6,670 ;6,753 ;6,792 ;1,614 ;1,636 ;1,620 ;1,572 ;1,578 ;1,569 ;-0,00268E+03;0,00168E+03;-0,00012E+03;0,92269E+03;0,90177E+03;0,93127E+03;210,534 ;209,958 ;209,639 ;NAN
670;2025/08/20;14:00:22;238;214,607 ;214,536 ;214,296 ;214,480 ;0,91246E+03;0,92575E+03;0,93327E+03;0,92383E+03;161,079E+03;164,123E+03;165,497E+03;490,699E+03;57,184 ;57,190 ;111,350E+03;111,844E+03;112,292E+03;335,486E+03;195,820E+03;198,608E+03;199,997E+03;594,425E+03;0,82259 ;0,82636 ;0,82750 ;0,82550 ;38,377 ;38,334 ;38,512 ;6,685 ;6,545 ;6,845 ;1,616 ;1,597 ;1,640 ;1,579 ;1,579 ;1,579 ;0,00141E+03;-0,00142E+03;-0,00016E+03;0,92197E+03;0,92894E+03;0,91502E+03;210,229 ;209,881 ;209,980 ;NAN
671;2025/08/20;14:00:22;737;214,757 ;214,650 ;214,402 ;214,603 ;0,91219E+03;0,92470E+03;0,93138E+03;0,92276E+03;161,015E+03;163,973E+03;165,127E+03;490,116E+03;57,201 ;57,200 ;111,583E+03;111,846E+03;112,289E+03;335,718E+03;195,900E+03;198,486E+03;199,690E+03;594,075E+03;0,82193 ;0,82612 ;0,82692 ;0,82501 ;37,955 ;38,351 ;38,547 ;6,641 ;6,488 ;6,862 ;1,633 ;1,642 ;1,613 ;1,572 ;1,581 ;1,568 ;-0,00061E+03;0,00045E+03;0,00127E+03;0,91614E+03;0,93219E+03;0,91110E+03;209,729 ;209,663 ;209,153 ;NAN
672;2025/08/20;14:00:23;237;214,789 ;214,698 ;214,473 ;214,653 ;0,91172E+03;0,92498E+03;0,93151E+03;0,92274E+03;160,852E+03;163,933E+03;165,127E+03;489,912E+03;57,201 ;57,199 ;111,690E+03;112,093E+03;112,456E+03;336,239E+03;195,827E+03;198,592E+03;199,783E+03;594,202E+03;0,82140 ;0,82548 ;0,82653 ;0,82449 ;38,265 ;38,285 ;38,627 ;6,703 ;6,493 ;6,731 ;1,615 ;1,578 ;1,626 ;1,582 ;1,577 ;1,572 ;0,00065E+03;0,00022E+03;-0,00153E+03;0,90398E+03;0,93148E+03;0,92114E+03;209,940 ;209,763 ;208,797 ;NAN
673;2025/08/20;14:00:23;737;214,729 ;214,612 ;214,394 ;214,578 ;0,91023E+03;0,92224E+03;0,93048E+03;0,92098E+03;160,840E+03;163,594E+03;165,053E+03;489,488E+03;57,193 ;57,198 ;111,052E+03;111,404E+03;112,040E+03;334,496E+03;195,454E+03;197,924E+03;199,488E+03;592,866E+03;0,82291 ;0,82655 ;0,82738 ;0,82563 ;37,970 ;38,062 ;38,359 ;6,794 ;6,541 ;6,664 ;1,625 ;1,599 ;1,654 ;1,574 ;1,579 ;1,574 ;-0,00062E+03;-0,00081E+03;0,00090E+03;0,90100E+03;0,92722E+03;0,93484E+03;209,787 ;209,728 ;210,016 ;NAN
674;2025/08/20;14:00:24;237;214,724 ;214,606 ;214,351 ;214,561 ;0,91244E+03;0,92582E+03;0,93291E+03;0,92372E+03;160,918E+03;163,965E+03;165,251E+03;490,134E+03;57,197 ;57,196 ;111,765E+03;112,214E+03;112,606E+03;336,585E+03;195,924E+03;198,687E+03;199,970E+03;594,580E+03;0,82133 ;0,82524 ;0,82638 ;0,82434 ;38,218 ;38,372 ;38,289 ;6,679 ;6,676 ;6,571 ;1,610 ;1,630 ;1,623 ;1,579 ;1,573 ;1,576 ;-0,00097E+03;0,00116E+03;-0,00055E+03;0,90758E+03;0,91895E+03;0,94370E+03;210,027 ;209,878 ;208,923 ;NAN
675;2025/08/20;14:00:24;738;214,828 ;214,712 ;214,482 ;214,674 ;0,90982E+03;0,92170E+03;0,92873E+03;0,92009E+03;160,665E+03;163,485E+03;164,669E+03;488,819E+03;57,205 ;57,198 ;111,308E+03;111,523E+03;112,085E+03;334,917E+03;195,455E+03;197,900E+03;199,196E+03;592,552E+03;0,82200 ;0,82610 ;0,82667 ;0,82494 ;37,954 ;38,014 ;38,341 ;6,602 ;6,562 ;6,646 ;1,618 ;1,610 ;1,600 ;1,572 ;1,574 ;1,573 ;0,00152E+03;-0,00138E+03;0,00014E+03;0,91388E+03;0,91911E+03;0,92758E+03;209,664 ;209,671 ;209,678 ;NAN
676;2025/08/20;14:00:25;237;224,687 ;224,345 ;224,251 ;224,428 ;0,76461E+03;0,77343E+03;0,77922E+03;0,77242E+03;129,337E+03;131,591E+03;132,593E+03;393,521E+03;57,903 ;57,806 ;113,078E+03;113,097E+03;113,814E+03;339,990E+03;171,798E+03;173,514E+03;174,742E+03;520,054E+03;0,75284 ;0,75839 ;0,75880 ;0,75669 ;38,275 ;38,390 ;38,590 ;6,583 ;6,529 ;6,681 ;1,658 ;1,674 ;1,670 ;1,837 ;1,871 ;1,847 ;-0,00225E+03;0,00345E+03;-0,00127E+03;0,91144E+03;0,92843E+03;0,92709E+03;210,533 ;210,736 ;209,932 ;NAN
677;2025/08/20;14:00:25;736;239,635 ;239,453 ;239,324 ;239,471 ;0,50987E+03;0,51563E+03;0,52150E+03;0,51567E+03;83,980E+03;85,433E+03;86,536E+03;255,949E+03;58,078 ;58,023 ;88,746E+03;89,141E+03;89,934E+03;267,821E+03;122,182E+03;123,470E+03;124,807E+03;370,459E+03;0,68733 ;0,69193 ;0,69336 ;0,69090 ;38,061 ;38,320 ;38,002 ;11,012 ;11,171 ;11,041 ;1,612 ;1,639 ;1,636 ;1,793 ;1,760 ;1,765 ;-0,00079E+03;-0,00023E+03;0,00036E+03;0,56551E+03;0,56688E+03;0,57817E+03;230,736 ;231,351 ;231,240 ;NAN
