DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
678;2025/08/20;14:00:26;237;245,680 ;245,553 ;245,435 ;245,556 ;0,39698E+03;0,39925E+03;0,40525E+03;0,40049E+03;60,732E+03;61,543E+03;62,241E+03;184,517E+03;57,724 ;57,717 ;76,312E+03;76,313E+03;77,582E+03;230,207E+03;97,529E+03;98,037E+03;99,463E+03;295,029E+03;0,62271 ;0,62776 ;0,62577 ;0,62542 ;38,643 ;38,797 ;39,063 ;14,504 ;13,989 ;14,393 ;1,597 ;1,602 ;1,627 ;1,784 ;1,795 ;1,782 ;-0,00051E+03;0,00236E+03;-0,00081E+03;0,40322E+03;0,41637E+03;0,41790E+03;239,083 ;238,761 ;238,536 ;NAN
679;2025/08/20;14:00:26;738;246,761 ;246,635 ;246,502 ;246,633 ;0,34840E+03;0,35107E+03;0,35607E+03;0,35185E+03;52,733E+03;53,531E+03;54,213E+03;160,477E+03;57,360 ;57,350 ;67,900E+03;68,056E+03;69,027E+03;204,983E+03;85,972E+03;86,586E+03;87,771E+03;260,329E+03;0,61337 ;0,61824 ;0,61766 ;0,61644 ;39,349 ;38,630 ;39,376 ;15,342 ;15,236 ;15,281 ;1,608 ;1,606 ;1,620 ;1,748 ;1,721 ;1,717 ;0,00068E+03;-0,00098E+03;0,00093E+03;0,35524E+03;0,35662E+03;0,36429E+03;240,164 ;241,280 ;240,056 ;NAN
680;2025/08/20;14:00:27;237;247,229 ;247,023 ;246,879 ;247,043 ;0,32651E+03;0,32925E+03;0,33407E+03;0,32994E+03;47,489E+03;48,197E+03;48,919E+03;144,605E+03;57,218 ;57,172 ;65,278E+03;65,512E+03;66,399E+03;197,188E+03;80,724E+03;81,331E+03;82,474E+03;244,529E+03;0,58828 ;0,59261 ;0,59315 ;0,59136 ;39,307 ;39,455 ;38,961 ;15,899 ;15,984 ;15,210 ;1,598 ;1,607 ;1,606 ;1,769 ;1,752 ;1,767 ;0,00033E+03;0,00056E+03;-0,00048E+03;0,33657E+03;0,33794E+03;0,35610E+03;241,513 ;239,748 ;240,467 ;NAN
681;2025/08/20;14:00:27;739;249,826 ;249,624 ;249,457 ;249,636 ;0,30162E+03;0,30512E+03;0,30892E+03;0,30522E+03;37,322E+03;38,120E+03;38,749E+03;114,191E+03;57,219 ;57,171 ;65,460E+03;65,938E+03;66,612E+03;198,010E+03;75,352E+03;76,164E+03;77,063E+03;228,579E+03;0,49531 ;0,50050 ;0,50282 ;0,49957 ;39,552 ;39,613 ;39,409 ;16,322 ;16,351 ;16,447 ;1,603 ;1,600 ;1,596 ;1,815 ;1,806 ;1,823 ;0,00105E+03;0,00044E+03;-0,00119E+03;0,30871E+03;0,31392E+03;0,31790E+03;241,435 ;241,479 ;241,704 ;NAN
682;2025/08/20;14:00:28;239;249,838 ;249,722 ;249,638 ;249,733 ;0,28071E+03;0,28349E+03;0,28736E+03;0,28385E+03;33,695E+03;34,415E+03;34,948E+03;103,057E+03;57,120 ;57,140 ;61,506E+03;61,866E+03;62,647E+03;186,019E+03;70,131E+03;70,794E+03;71,736E+03;212,661E+03;0,48045 ;0,48612 ;0,48717 ;0,48461 ;40,351 ;39,697 ;39,997 ;17,042 ;16,387 ;17,224 ;1,596 ;1,603 ;1,596 ;1,855 ;1,819 ;1,831 ;-0,00119E+03;-0,00040E+03;0,00050E+03;0,27831E+03;0,29078E+03;0,28410E+03;244,308 ;244,489 ;244,356 ;NAN
683;2025/08/20;14:00:28;737;249,057 ;248,932 ;248,801 ;248,930 ;0,27829E+03;0,28071E+03;0,28421E+03;0,28107E+03;33,995E+03;34,758E+03;35,142E+03;103,895E+03;57,046 ;57,043 ;60,400E+03;60,620E+03;61,361E+03;182,381E+03;69,310E+03;69,878E+03;70,712E+03;209,899E+03;0,49049 ;0,49741 ;0,49698 ;0,49498 ;39,819 ;39,873 ;39,917 ;16,878 ;16,757 ;16,581 ;1,624 ;1,601 ;1,598 ;1,845 ;1,826 ;1,826 ;-0,00026E+03;-0,00025E+03;0,00081E+03;0,28135E+03;0,28250E+03;0,29343E+03;243,974 ;243,817 ;243,232 ;NAN
684;2025/08/20;14:00:29;237;248,300 ;248,208 ;248,077 ;248,195 ;0,28017E+03;0,28214E+03;0,28602E+03;0,28278E+03;34,801E+03;35,474E+03;35,844E+03;106,119E+03;57,022 ;57,023 ;60,237E+03;60,379E+03;61,237E+03;181,852E+03;69,567E+03;70,029E+03;70,956E+03;210,551E+03;0,50025 ;0,50657 ;0,50516 ;0,50401 ;40,191 ;39,459 ;39,837 ;16,964 ;16,586 ;16,609 ;1,597 ;1,598 ;1,602 ;1,817 ;1,811 ;1,809 ;0,00087E+03;0,00069E+03;-0,00092E+03;0,27618E+03;0,27862E+03;0,28689E+03;241,571 ;243,274 ;243,176 ;NAN
685;2025/08/20;14:00:29;738;247,957 ;247,829 ;247,701 ;247,829 ;0,28061E+03;0,28211E+03;0,28602E+03;0,28291E+03;34,621E+03;35,274E+03;35,549E+03;105,444E+03;57,023 ;57,018 ;60,353E+03;60,365E+03;61,282E+03;182,001E+03;69,578E+03;69,916E+03;70,847E+03;210,341E+03;0,49758 ;0,50452 ;0,50177 ;0,50130 ;40,051 ;40,213 ;39,706 ;16,909 ;17,196 ;16,831 ;1,619 ;1,594 ;1,600 ;1,842 ;1,826 ;1,829 ;0,00019E+03;-0,00100E+03;0,00077E+03;0,27721E+03;0,27591E+03;0,28587E+03;241,807 ;241,226 ;241,785 ;NAN
686;2025/08/20;14:00:30;236;247,838 ;247,723 ;247,620 ;247,727 ;0,28040E+03;0,28267E+03;0,28639E+03;0,28316E+03;34,515E+03;35,234E+03;35,632E+03;105,381E+03;57,023 ;57,035 ;60,316E+03;60,515E+03;61,316E+03;182,147E+03;69,494E+03;70,025E+03;70,917E+03;210,436E+03;0,49667 ;0,50316 ;0,50244 ;0,50078 ;39,877 ;39,946 ;39,990 ;16,955 ;16,808 ;17,241 ;1,606 ;1,611 ;1,599 ;1,835 ;1,825 ;1,822 ;-0,00034E+03;-0,00011E+03;-0,00040E+03;0,27900E+03;0,28316E+03;0,28321E+03;241,697 ;241,810 ;241,085 ;NAN
687;2025/08/20;14:00:30;739;247,011 ;246,900 ;246,774 ;246,895 ;0,28012E+03;0,28240E+03;0,28652E+03;0,28301E+03;35,014E+03;35,738E+03;36,173E+03;106,924E+03;57,011 ;57,015 ;59,680E+03;59,870E+03;60,753E+03;180,302E+03;69,193E+03;69,725E+03;70,706E+03;209,624E+03;0,50603 ;0,51255 ;0,51159 ;0,51008 ;39,749 ;39,576 ;39,883 ;17,188 ;16,563 ;16,877 ;1,603 ;1,598 ;1,624 ;1,888 ;1,826 ;1,911 ;-0,00834E+03;-0,00118E+03;-0,01067E+03;0,26939E+03;0,27821E+03;0,28166E+03;241,455 ;240,447 ;240,304 ;NAN
688;2025/08/20;14:00:31;238;246,766 ;246,644 ;246,520 ;246,643 ;0,28442E+03;0,28612E+03;0,29057E+03;0,28704E+03;35,559E+03;36,202E+03;36,561E+03;108,322E+03;57,018 ;57,013 ;60,509E+03;60,577E+03;61,599E+03;182,685E+03;70,184E+03;70,571E+03;71,632E+03;212,387E+03;0,50665 ;0,51299 ;0,51040 ;0,51002 ;40,239 ;39,982 ;39,837 ;17,204 ;16,619 ;16,805 ;1,602 ;1,591 ;1,611 ;1,889 ;1,857 ;1,874 ;0,00843E+03;0,00185E+03;0,01508E+03;0,27193E+03;0,28107E+03;0,28484E+03;239,506 ;240,992 ;241,112 ;NAN
689;2025/08/20;14:00:31;737;246,585 ;246,492 ;246,401 ;246,493 ;0,28062E+03;0,28248E+03;0,28662E+03;0,28324E+03;35,713E+03;36,351E+03;36,707E+03;108,771E+03;57,011 ;57,039 ;59,268E+03;59,388E+03;60,335E+03;178,991E+03;69,196E+03;69,629E+03;70,624E+03;209,450E+03;0,51611 ;0,52206 ;0,51976 ;0,51932 ;40,285 ;39,868 ;39,906 ;16,793 ;16,584 ;16,559 ;1,600 ;1,598 ;1,606 ;1,851 ;1,855 ;1,869 ;0,00072E+03;0,00015E+03;-0,00214E+03;0,28984E+03;0,29243E+03;0,30087E+03;242,041 ;242,650 ;242,427 ;NAN
690;2025/08/20;14:00:32;237;246,319 ;246,272 ;246,151 ;246,247 ;0,28431E+03;0,28630E+03;0,29051E+03;0,28704E+03;36,295E+03;36,952E+03;37,351E+03;110,597E+03;57,014 ;57,033 ;59,892E+03;60,049E+03;60,979E+03;180,920E+03;70,031E+03;70,507E+03;71,509E+03;212,048E+03;0,51826 ;0,52408 ;0,52232 ;0,52157 ;39,931 ;39,044 ;39,742 ;16,653 ;16,792 ;16,518 ;1,599 ;1,592 ;1,628 ;1,865 ;1,820 ;1,861 ;-0,00648E+03;-0,00290E+03;-0,00564E+03;0,28734E+03;0,28526E+03;0,29633E+03;240,797 ;240,497 ;240,429 ;NAN
691;2025/08/20;14:00:32;737;245,317 ;245,232 ;245,105 ;245,218 ;0,29256E+03;0,29510E+03;0,29862E+03;0,29543E+03;39,105E+03;39,939E+03;40,317E+03;119,361E+03;56,984 ;56,995 ;60,181E+03;60,348E+03;61,087E+03;181,616E+03;71,770E+03;72,368E+03;73,192E+03;217,330E+03;0,54486 ;0,55190 ;0,55083 ;0,54922 ;39,872 ;39,459 ;39,749 ;16,842 ;16,879 ;16,787 ;1,615 ;1,595 ;1,605 ;1,782 ;1,772 ;1,759 ;0,00631E+03;0,00170E+03;0,00510E+03;0,27967E+03;0,27903E+03;0,28745E+03;239,020 ;238,860 ;238,963 ;NAN
692;2025/08/20;14:00:33;237;244,224 ;244,173 ;244,016 ;244,137 ;0,29413E+03;0,29745E+03;0,30082E+03;0,29746E+03;40,702E+03;41,597E+03;42,124E+03;124,424E+03;56,989 ;56,996 ;59,188E+03;59,536E+03;60,115E+03;178,839E+03;71,833E+03;72,628E+03;73,405E+03;217,865E+03;0,56663 ;0,57275 ;0,57387 ;0,57111 ;39,856 ;39,707 ;39,646 ;16,667 ;16,894 ;16,823 ;1,606 ;1,599 ;1,602 ;1,793 ;1,796 ;1,777 ;-0,00201E+03;-0,00645E+03;-0,00274E+03;0,29583E+03;0,29501E+03;0,30147E+03;238,662 ;239,868 ;239,622 ;NAN
693;2025/08/20;14:00:33;737;244,094 ;243,997 ;243,871 ;243,987 ;0,30121E+03;0,30402E+03;0,30737E+03;0,30420E+03;42,125E+03;43,043E+03;43,474E+03;128,641E+03;56,997 ;57,010 ;60,261E+03;60,416E+03;61,063E+03;181,739E+03;73,524E+03;74,180E+03;74,958E+03;222,662E+03;0,57293 ;0,58024 ;0,57998 ;0,57774 ;39,719 ;39,327 ;39,720 ;16,358 ;16,618 ;16,615 ;1,596 ;1,605 ;1,602 ;1,762 ;1,777 ;1,762 ;-0,00050E+03;0,00055E+03;-0,00045E+03;0,30774E+03;0,30330E+03;0,31160E+03;238,175 ;238,325 ;238,817 ;NAN
694;2025/08/20;14:00:34;237;243,811 ;243,702 ;243,568 ;243,694 ;0,30568E+03;0,30824E+03;0,31161E+03;0,30851E+03;42,943E+03;43,768E+03;44,142E+03;130,852E+03;57,014 ;57,013 ;60,914E+03;61,050E+03;61,743E+03;183,707E+03;74,529E+03;75,118E+03;75,899E+03;225,546E+03;0,57619 ;0,58265 ;0,58158 ;0,58016 ;39,534 ;38,756 ;39,683 ;16,639 ;16,674 ;16,354 ;1,599 ;1,607 ;1,609 ;1,742 ;1,793 ;1,754 ;0,00090E+03;0,01420E+03;0,00200E+03;0,29842E+03;0,29878E+03;0,31352E+03;238,400 ;238,136 ;237,665 ;NAN
695;2025/08/20;14:00:34;738;243,707 ;243,545 ;243,425 ;243,559 ;0,30435E+03;0,30650E+03;0,31071E+03;0,30719E+03;42,888E+03;43,569E+03;44,052E+03;130,510E+03;57,025 ;57,012 ;60,515E+03;60,612E+03;61,483E+03;182,610E+03;74,172E+03;74,646E+03;75,635E+03;224,454E+03;0,57822 ;0,58368 ;0,58243 ;0,58145 ;39,478 ;39,208 ;39,588 ;16,469 ;16,729 ;16,337 ;1,604 ;1,601 ;1,624 ;1,759 ;1,761 ;1,715 ;-0,00354E+03;-0,00398E+03;0,00040E+03;0,30467E+03;0,29818E+03;0,31432E+03;237,874 ;237,928 ;237,968 ;NAN
696;2025/08/20;14:00:35;237;244,007 ;243,942 ;243,803 ;243,917 ;0,30291E+03;0,30605E+03;0,30948E+03;0,30615E+03;42,081E+03;42,952E+03;43,408E+03;128,442E+03;57,037 ;57,038 ;60,764E+03;61,065E+03;61,714E+03;183,543E+03;73,913E+03;74,658E+03;75,452E+03;224,022E+03;0,56934 ;0,57532 ;0,57532 ;0,57334 ;39,471 ;39,675 ;39,716 ;16,231 ;16,434 ;16,651 ;1,601 ;1,618 ;1,624 ;1,760 ;1,763 ;1,745 ;-0,00079E+03;-0,01302E+03;-0,00691E+03;0,31139E+03;0,31067E+03;0,31119E+03;238,296 ;238,369 ;238,514 ;NAN
697;2025/08/20;14:00:35;737;244,103 ;243,998 ;243,858 ;243,986 ;0,30371E+03;0,30595E+03;0,31011E+03;0,30659E+03;42,025E+03;42,767E+03;43,254E+03;128,046E+03;57,035 ;57,032 ;61,075E+03;61,185E+03;62,032E+03;184,292E+03;74,137E+03;74,650E+03;75,623E+03;224,410E+03;0,56686 ;0,57290 ;0,57197 ;0,57059 ;39,498 ;39,921 ;39,658 ;16,451 ;16,799 ;16,220 ;1,620 ;1,604 ;1,598 ;1,709 ;1,729 ;1,737 ;0,00522E+03;0,00770E+03;0,00605E+03;0,30176E+03;0,29766E+03;0,31408E+03;237,218 ;237,695 ;237,906 ;NAN
698;2025/08/20;14:00:36;236;244,222 ;244,127 ;243,986 ;244,112 ;0,30285E+03;0,30556E+03;0,30942E+03;0,30594E+03;41,877E+03;42,688E+03;43,203E+03;127,769E+03;57,033 ;57,028 ;60,965E+03;61,175E+03;61,908E+03;184,048E+03;73,962E+03;74,596E+03;75,493E+03;224,052E+03;0,56620 ;0,57226 ;0,57228 ;0,57027 ;39,666 ;39,614 ;38,961 ;16,282 ;16,647 ;16,577 ;1,592 ;1,597 ;1,616 ;1,741 ;1,747 ;1,739 ;-0,00323E+03;0,00750E+03;-0,00458E+03;0,30450E+03;0,30425E+03;0,30819E+03;238,512 ;238,719 ;238,600 ;NAN
699;2025/08/20;14:00:36;738;243,704 ;243,597 ;243,476 ;243,592 ;0,30016E+03;0,30260E+03;0,30670E+03;0,30316E+03;41,897E+03;42,631E+03;43,115E+03;127,644E+03;57,029 ;57,027 ;59,964E+03;60,135E+03;60,970E+03;181,069E+03;73,151E+03;73,713E+03;74,674E+03;221,538E+03;0,57275 ;0,57834 ;0,57738 ;0,57617 ;39,818 ;39,895 ;39,349 ;16,511 ;16,937 ;16,317 ;1,625 ;1,594 ;1,601 ;1,759 ;1,736 ;1,758 ;-0,00027E+03;-0,00675E+03;0,00628E+03;0,30163E+03;0,29546E+03;0,31108E+03;238,182 ;238,393 ;238,926 ;NAN
700;2025/08/20;14:00:37;237;244,361 ;244,240 ;244,123 ;244,241 ;0,30440E+03;0,30729E+03;0,31091E+03;0,30753E+03;41,850E+03;42,738E+03;43,184E+03;127,772E+03;57,031 ;57,043 ;61,493E+03;61,697E+03;62,419E+03;185,608E+03;74,383E+03;75,053E+03;75,901E+03;225,336E+03;0,56263 ;0,56943 ;0,56895 ;0,56703 ;39,510 ;39,548 ;39,549 ;16,345 ;16,633 ;16,714 ;1,608 ;1,605 ;1,607 ;1,739 ;1,732 ;1,743 ;0,00508E+03;0,00313E+03;0,00464E+03;0,30787E+03;0,30475E+03;0,30945E+03;237,874 ;238,235 ;237,558 ;NAN
701;2025/08/20;14:00:37;738;244,048 ;243,921 ;243,781 ;243,916 ;0,30270E+03;0,30610E+03;0,31012E+03;0,30630E+03;41,934E+03;42,754E+03;43,429E+03;128,116E+03;57,032 ;57,020 ;60,817E+03;61,212E+03;61,882E+03;183,911E+03;73,872E+03;74,665E+03;75,600E+03;224,137E+03;0,56765 ;0,57261 ;0,57445 ;0,57160 ;39,667 ;39,697 ;39,356 ;16,720 ;16,642 ;16,533 ;1,603 ;1,606 ;1,599 ;1,769 ;1,773 ;1,763 ;-0,00238E+03;-0,00016E+03;-0,00590E+03;0,29302E+03;0,29547E+03;0,30280E+03;237,544 ;237,636 ;237,989 ;NAN
702;2025/08/20;14:00:38;236;243,879 ;243,766 ;243,628 ;243,758 ;0,29990E+03;0,30279E+03;0,30640E+03;0,30303E+03;41,839E+03;42,690E+03;43,188E+03;127,716E+03;57,024 ;57,022 ;59,992E+03;60,211E+03;60,886E+03;181,088E+03;73,140E+03;73,809E+03;74,647E+03;221,597E+03;0,57204 ;0,57838 ;0,57855 ;0,57635 ;39,233 ;39,694 ;39,257 ;16,333 ;16,666 ;16,487 ;1,607 ;1,623 ;1,603 ;1,767 ;1,727 ;1,738 ;-0,00055E+03;-0,00190E+03;-0,00024E+03;0,30981E+03;0,30272E+03;0,31167E+03;239,564 ;237,967 ;238,774 ;NAN
703;2025/08/20;14:00:38;739;244,105 ;244,033 ;243,906 ;244,015 ;0,30241E+03;0,30546E+03;0,30943E+03;0,30577E+03;41,926E+03;42,748E+03;43,334E+03;128,007E+03;57,032 ;57,038 ;60,759E+03;61,066E+03;61,792E+03;183,618E+03;73,821E+03;74,542E+03;75,473E+03;223,835E+03;0,56794 ;0,57347 ;0,57417 ;0,57188 ;39,447 ;39,358 ;39,738 ;16,385 ;16,329 ;16,561 ;1,598 ;1,606 ;1,626 ;1,760 ;1,758 ;1,736 ;0,00118E+03;0,00011E+03;0,00059E+03;0,30515E+03;0,30934E+03;0,31013E+03;238,201 ;237,997 ;237,865 ;NAN
704;2025/08/20;14:00:39;238;243,956 ;243,832 ;243,700 ;243,829 ;0,30319E+03;0,30560E+03;0,31004E+03;0,30628E+03;42,132E+03;42,810E+03;43,387E+03;128,329E+03;57,026 ;57,021 ;60,793E+03;60,991E+03;61,859E+03;183,643E+03;73,965E+03;74,516E+03;75,558E+03;224,039E+03;0,56961 ;0,57451 ;0,57423 ;0,57280 ;39,530 ;39,149 ;38,987 ;16,531 ;16,750 ;16,227 ;1,613 ;1,602 ;1,594 ;1,730 ;1,735 ;1,741 ;-0,00044E+03;-0,00058E+03;-0,00149E+03;0,30212E+03;0,29709E+03;0,31161E+03;237,084 ;237,857 ;237,060 ;NAN
705;2025/08/20;14:00:39;738;243,830 ;243,749 ;243,614 ;243,731 ;0,30401E+03;0,30685E+03;0,31027E+03;0,30704E+03;42,497E+03;43,406E+03;43,812E+03;129,715E+03;57,025 ;57,028 ;60,736E+03;60,910E+03;61,595E+03;183,241E+03;74,127E+03;74,794E+03;75,587E+03;224,508E+03;0,57329 ;0,58034 ;0,57962 ;0,57777 ;39,426 ;39,712 ;39,355 ;16,179 ;16,529 ;16,826 ;1,595 ;1,601 ;1,603 ;1,722 ;1,718 ;1,722 ;0,00113E+03;0,00009E+03;0,00064E+03;0,30772E+03;0,30531E+03;0,30380E+03;238,041 ;238,042 ;237,659 ;NAN
706;2025/08/20;14:00:40;237;243,727 ;243,640 ;243,529 ;243,632 ;0,30574E+03;0,30901E+03;0,31265E+03;0,30913E+03;43,015E+03;43,924E+03;44,465E+03;131,403E+03;57,021 ;57,037 ;60,847E+03;61,146E+03;61,806E+03;183,799E+03;74,516E+03;75,287E+03;76,139E+03;225,942E+03;0,57725 ;0,58342 ;0,58400 ;0,58158 ;39,713 ;39,526 ;39,458 ;16,470 ;16,366 ;16,744 ;1,623 ;1,626 ;1,604 ;1,738 ;1,714 ;1,716 ;0,00089E+03;-0,00051E+03;0,00054E+03;0,30546E+03;0,30785E+03;0,30683E+03;237,703 ;237,684 ;237,561 ;NAN
707;2025/08/20;14:00:40;736;244,178 ;244,029 ;243,888 ;244,032 ;0,30338E+03;0,30588E+03;0,30960E+03;0,30629E+03;41,500E+03;42,305E+03;42,749E+03;126,553E+03;57,054 ;57,031 ;61,362E+03;61,499E+03;62,241E+03;185,101E+03;74,078E+03;74,645E+03;75,507E+03;224,230E+03;0,56022 ;0,56675 ;0,56615 ;0,56439 ;39,444 ;39,804 ;39,655 ;16,539 ;16,554 ;16,404 ;1,604 ;1,598 ;1,603 ;1,751 ;1,738 ;1,730 ;-0,00136E+03;0,00020E+03;-0,00076E+03;0,30298E+03;0,30510E+03;0,31281E+03;238,024 ;237,265 ;237,712 ;NAN
708;2025/08/20;14:00:41;236;245,508 ;245,357 ;245,234 ;245,366 ;0,29562E+03;0,29793E+03;0,30241E+03;0,29866E+03;38,414E+03;39,041E+03;39,608E+03;117,064E+03;57,073 ;57,065 ;61,577E+03;61,802E+03;62,699E+03;186,078E+03;72,577E+03;73,100E+03;74,162E+03;219,839E+03;0,52929 ;0,53408 ;0,53408 ;0,53250 ;39,362 ;39,293 ;39,644 ;16,715 ;16,399 ;16,713 ;1,608 ;1,594 ;1,597 ;1,800 ;1,785 ;1,773 ;-0,00100E+03;0,00025E+03;-0,00070E+03;0,29643E+03;0,29968E+03;0,30371E+03;238,931 ;239,825 ;239,174 ;NAN
709;2025/08/20;14:00:41;737;245,720 ;245,612 ;245,498 ;245,610 ;0,28794E+03;0,29058E+03;0,29479E+03;0,29110E+03;36,757E+03;37,421E+03;37,998E+03;112,175E+03;57,061 ;57,058 ;60,457E+03;60,773E+03;61,591E+03;182,821E+03;70,754E+03;71,370E+03;72,369E+03;214,493E+03;0,51950 ;0,52432 ;0,52506 ;0,52298 ;39,461 ;39,709 ;39,932 ;16,695 ;16,897 ;16,849 ;1,620 ;1,607 ;1,610 ;1,807 ;1,793 ;1,768 ;-0,00049E+03;0,00036E+03;-0,00003E+03;0,29043E+03;0,28683E+03;0,28959E+03;239,862 ;239,496 ;239,389 ;NAN
710;2025/08/20;14:00:42;236;246,047 ;245,954 ;245,812 ;245,937 ;0,28445E+03;0,28630E+03;0,29011E+03;0,28695E+03;35,865E+03;36,571E+03;36,882E+03;109,318E+03;57,043 ;57,045 ;60,101E+03;60,177E+03;61,033E+03;181,311E+03;69,989E+03;70,418E+03;71,311E+03;211,718E+03;0,51244 ;0,51935 ;0,51720 ;0,51634 ;39,684 ;40,026 ;39,599 ;16,624 ;16,795 ;16,657 ;1,601 ;1,617 ;1,618 ;1,827 ;1,821 ;1,811 ;-0,00097E+03;-0,00038E+03;0,00013E+03;0,29250E+03;0,29136E+03;0,29722E+03;240,769 ;240,271 ;240,348 ;NAN
711;2025/08/20;14:00:42;737;246,120 ;246,067 ;245,938 ;246,042 ;0,28581E+03;0,28772E+03;0,29231E+03;0,28861E+03;36,081E+03;36,646E+03;37,144E+03;109,871E+03;57,032 ;57,040 ;60,385E+03;60,577E+03;61,551E+03;182,513E+03;70,343E+03;70,799E+03;71,891E+03;213,033E+03;0,51293 ;0,51761 ;0,51667 ;0,51575 ;39,610 ;39,961 ;39,879 ;16,757 ;16,640 ;16,609 ;1,594 ;1,613 ;1,615 ;1,834 ;1,816 ;1,794 ;0,00078E+03;-0,00014E+03;-0,00032E+03;0,28295E+03;0,28762E+03;0,29029E+03;240,489 ;239,312 ;239,740 ;NAN
712;2025/08/20;14:00:43;238;246,110 ;245,997 ;245,857 ;245,988 ;0,28575E+03;0,28855E+03;0,29188E+03;0,28872E+03;35,967E+03;36,798E+03;37,200E+03;109,964E+03;57,027 ;57,022 ;60,432E+03;60,699E+03;61,366E+03;182,497E+03;70,325E+03;70,982E+03;71,761E+03;213,068E+03;0,51143 ;0,51841 ;0,51838 ;0,51610 ;39,905 ;40,257 ;39,640 ;16,429 ;16,583 ;17,016 ;1,604 ;1,598 ;1,602 ;1,798 ;1,783 ;1,782 ;0,00086E+03;-0,00017E+03;0,00085E+03;0,28787E+03;0,28832E+03;0,28617E+03;239,839 ;239,930 ;239,590 ;NAN
713;2025/08/20;14:00:43;738;246,221 ;246,147 ;246,021 ;246,130 ;0,28489E+03;0,28720E+03;0,29107E+03;0,28772E+03;35,941E+03;36,664E+03;37,101E+03;109,706E+03;57,027 ;57,035 ;60,238E+03;60,442E+03;61,249E+03;181,929E+03;70,145E+03;70,693E+03;71,610E+03;212,448E+03;0,51238 ;0,51864 ;0,51810 ;0,51639 ;39,828 ;39,833 ;40,142 ;16,722 ;16,558 ;16,810 ;1,601 ;1,593 ;1,604 ;1,800 ;1,784 ;1,783 ;0,00067E+03;0,00002E+03;-0,00025E+03;0,28399E+03;0,28877E+03;0,29130E+03;240,580 ;240,557 ;239,878 ;NAN
714;2025/08/20;14:00:44;237;246,332 ;246,200 ;246,102 ;246,211 ;0,28516E+03;0,28731E+03;0,29153E+03;0,28800E+03;36,133E+03;36,765E+03;37,260E+03;110,158E+03;57,021 ;57,027 ;60,238E+03;60,430E+03;61,313E+03;181,981E+03;70,244E+03;70,735E+03;71,747E+03;212,726E+03;0,51439 ;0,51976 ;0,51933 ;0,51784 ;38,986 ;39,868 ;39,835 ;16,594 ;16,861 ;16,638 ;1,604 ;1,591 ;1,607 ;1,827 ;1,786 ;1,794 ;-0,00081E+03;-0,00015E+03;0,00015E+03;0,28772E+03;0,28317E+03;0,28989E+03;240,710 ;240,048 ;240,531 ;NAN
715;2025/08/20;14:00:44;739;246,155 ;246,042 ;245,908 ;246,035 ;0,28422E+03;0,28672E+03;0,29061E+03;0,28718E+03;36,013E+03;36,712E+03;37,202E+03;109,927E+03;57,025 ;57,013 ;59,982E+03;60,239E+03;61,015E+03;181,237E+03;69,963E+03;70,545E+03;71,462E+03;211,970E+03;0,51474 ;0,52041 ;0,52059 ;0,51860 ;39,525 ;39,983 ;39,676 ;16,492 ;16,834 ;16,838 ;1,603 ;1,596 ;1,599 ;1,837 ;1,794 ;1,778 ;-0,00172E+03;0,00008E+03;0,00018E+03;0,28797E+03;0,28562E+03;0,28812E+03;240,019 ;239,745 ;239,324 ;NAN
716;2025/08/20;14:00:45;236;245,764 ;245,647 ;245,540 ;245,650 ;0,28324E+03;0,28521E+03;0,28950E+03;0,28598E+03;36,116E+03;36,722E+03;37,200E+03;110,038E+03;57,021 ;57,021 ;59,509E+03;59,665E+03;60,574E+03;179,748E+03;69,611E+03;70,060E+03;71,084E+03;210,756E+03;0,51883 ;0,52415 ;0,52332 ;0,52211 ;39,755 ;40,140 ;39,574 ;16,629 ;16,682 ;17,068 ;1,601 ;1,594 ;1,598 ;1,816 ;1,778 ;1,799 ;0,00066E+03;-0,00045E+03;-0,00025E+03;0,28518E+03;0,28444E+03;0,28427E+03;240,123 ;239,537 ;240,808 ;NAN
717;2025/08/20;14:00:45;738;245,901 ;245,839 ;245,731 ;245,824 ;0,28363E+03;0,28563E+03;0,29031E+03;0,28652E+03;36,108E+03;36,655E+03;37,209E+03;109,972E+03;57,021 ;57,037 ;59,670E+03;59,892E+03;60,866E+03;180,428E+03;69,745E+03;70,218E+03;71,339E+03;211,302E+03;0,51772 ;0,52202 ;0,52158 ;0,52045 ;39,710 ;39,998 ;39,607 ;16,898 ;16,338 ;16,916 ;1,597 ;1,607 ;1,598 ;1,848 ;1,840 ;1,825 ;0,00080E+03;0,00053E+03;-0,00066E+03;0,28893E+03;0,29700E+03;0,29533E+03;240,140 ;239,918 ;240,303 ;NAN
718;2025/08/20;14:00:46;238;242,263 ;242,519 ;242,363 ;242,382 ;0,31126E+03;0,31510E+03;0,31670E+03;0,31436E+03;47,075E+03;48,487E+03;48,555E+03;144,118E+03;56,850 ;56,999 ;58,909E+03;59,066E+03;59,447E+03;177,421E+03;75,408E+03;76,418E+03;76,757E+03;228,583E+03;0,62428 ;0,63449 ;0,63259 ;0,63048 ;39,984 ;39,649 ;39,447 ;16,757 ;16,714 ;16,834 ;1,620 ;1,613 ;1,610 ;1,976 ;1,938 ;1,978 ;0,00018E+03;-0,00070E+03;0,00079E+03;0,28470E+03;0,28479E+03;0,28526E+03;239,414 ;239,043 ;239,766 ;NAN
719;2025/08/20;14:00:46;739;223,324 ;223,344 ;223,033 ;223,234 ;0,53038E+03;0,53861E+03;0,54265E+03;0,53721E+03;99,460E+03;101,350E+03;102,015E+03;302,825E+03;56,123 ;56,204 ;64,322E+03;64,801E+03;65,120E+03;194,243E+03;118,447E+03;120,295E+03;121,028E+03;359,770E+03;0,83970 ;0,84251 ;0,84291 ;0,84172 ;39,268 ;39,433 ;39,419 ;14,213 ;14,340 ;14,663 ;1,656 ;1,643 ;1,663 ;1,999 ;1,940 ;1,978 ;-0,00029E+03;0,00171E+03;0,00023E+03;0,38303E+03;0,38282E+03;0,38062E+03;229,781 ;229,500 ;229,138 ;NAN
720;2025/08/20;14:00:47;236;213,719 ;213,568 ;213,443 ;213,577 ;0,71899E+03;0,72905E+03;0,73411E+03;0,72738E+03;128,822E+03;131,086E+03;132,104E+03;392,012E+03;56,340 ;56,300 ;83,766E+03;84,021E+03;84,265E+03;252,052E+03;153,662E+03;155,702E+03;156,691E+03;466,054E+03;0,83835 ;0,84191 ;0,84309 ;0,84113 ;37,964 ;38,554 ;38,306 ;8,629 ;8,409 ;8,829 ;1,596 ;1,617 ;1,591 ;1,633 ;1,634 ;1,637 ;-0,00077E+03;0,00118E+03;-0,00075E+03;0,67645E+03;0,68801E+03;0,67897E+03;208,870 ;208,299 ;208,968 ;NAN
721;2025/08/20;14:00:47;738;214,221 ;214,284 ;213,978 ;214,161 ;0,75306E+03;0,76781E+03;0,77995E+03;0,76694E+03;133,746E+03;136,380E+03;139,070E+03;409,196E+03;56,760 ;56,770 ;90,201E+03;92,035E+03;92,264E+03;274,501E+03;161,321E+03;164,529E+03;166,893E+03;492,743E+03;0,82907 ;0,82891 ;0,83329 ;0,83045 ;38,641 ;38,823 ;38,587 ;7,742 ;7,978 ;8,079 ;1,629 ;1,590 ;1,617 ;1,631 ;1,655 ;1,623 ;0,00043E+03;0,00040E+03;-0,00060E+03;0,76006E+03;0,74627E+03;0,74933E+03;210,993 ;210,823 ;210,992 ;NAN
722;2025/08/20;14:00:48;236;212,424 ;212,349 ;211,992 ;212,255 ;0,82058E+03;0,83821E+03;0,84298E+03;0,83392E+03;143,929E+03;147,576E+03;148,737E+03;440,243E+03;56,843 ;56,850 ;98,329E+03;99,512E+03;99,058E+03;296,899E+03;174,311E+03;177,993E+03;178,704E+03;531,008E+03;0,82570 ;0,82911 ;0,83231 ;0,82907 ;38,256 ;38,670 ;38,163 ;7,347 ;7,323 ;7,464 ;1,617 ;1,622 ;1,637 ;1,617 ;1,604 ;1,620 ;0,00017E+03;-0,00353E+03;0,00315E+03;0,80005E+03;0,80289E+03;0,80686E+03;207,697 ;206,912 ;207,377 ;NAN
723;2025/08/20;14:00:48;738;210,899 ;210,777 ;210,564 ;210,747 ;0,86857E+03;0,88000E+03;0,88580E+03;0,87812E+03;151,680E+03;154,370E+03;155,311E+03;461,362E+03;56,911 ;56,916 ;102,704E+03;102,831E+03;103,281E+03;308,817E+03;183,181E+03;185,484E+03;186,517E+03;555,182E+03;0,82804 ;0,83226 ;0,83269 ;0,83101 ;38,209 ;38,477 ;38,176 ;6,886 ;7,014 ;6,949 ;1,596 ;1,639 ;1,639 ;1,599 ;1,609 ;1,601 ;-0,00227E+03;0,00310E+03;-0,00277E+03;0,85421E+03;0,83636E+03;0,87196E+03;207,114 ;207,232 ;206,814 ;NAN
724;2025/08/20;14:00:49;238;210,346 ;210,234 ;210,037 ;210,206 ;0,92521E+03;0,93687E+03;0,94529E+03;0,93579E+03;160,481E+03;163,132E+03;164,582E+03;488,194E+03;56,945 ;56,943 ;110,093E+03;110,374E+03;111,057E+03;331,524E+03;194,614E+03;196,963E+03;198,547E+03;590,124E+03;0,82461 ;0,82823 ;0,82893 ;0,82727 ;38,589 ;38,564 ;38,128 ;6,622 ;6,606 ;6,590 ;1,644 ;1,613 ;1,639 ;1,581 ;1,586 ;1,593 ;0,00145E+03;-0,00051E+03;-0,00075E+03;0,89439E+03;0,89453E+03;0,92412E+03;204,637 ;204,654 ;204,995 ;NAN
725;2025/08/20;14:00:49;737;208,005 ;207,900 ;207,683 ;207,862 ;0,98093E+03;0,99427E+03;1,00207E+03;0,99242E+03;168,771E+03;171,780E+03;173,108E+03;513,659E+03;56,923 ;56,916 ;114,667E+03;114,978E+03;115,518E+03;345,162E+03;204,039E+03;206,709E+03;208,112E+03;618,860E+03;0,82715 ;0,83103 ;0,83180 ;0,83001 ;38,468 ;38,640 ;37,943 ;6,217 ;6,361 ;6,543 ;1,630 ;1,590 ;1,638 ;1,601 ;1,603 ;1,604 ;-0,00107E+03;-0,00047E+03;0,00104E+03;0,95516E+03;0,96176E+03;0,94229E+03;204,977 ;204,333 ;203,809 ;NAN
726;2025/08/20;14:00:50;238;208,197 ;208,086 ;207,825 ;208,036 ;1,01302E+03;1,02866E+03;1,03533E+03;1,02567E+03;173,168E+03;176,603E+03;177,823E+03;527,593E+03;57,056 ;57,054 ;120,397E+03;120,949E+03;121,144E+03;362,489E+03;210,908E+03;214,049E+03;215,167E+03;640,125E+03;0,82106 ;0,82506 ;0,82644 ;0,82420 ;38,468 ;38,389 ;38,292 ;5,855 ;5,906 ;6,174 ;1,632 ;1,596 ;1,598 ;1,577 ;1,581 ;1,578 ;-0,00156E+03;0,00174E+03;-0,00063E+03;1,02957E+03;1,03432E+03;1,01556E+03;203,516 ;203,915 ;202,902 ;NAN
727;2025/08/20;14:00:50;739;212,636 ;212,563 ;212,324 ;212,508 ;0,95046E+03;0,96311E+03;0,97087E+03;0,96148E+03;164,049E+03;167,028E+03;168,347E+03;499,424E+03;57,418 ;57,425 ;118,037E+03;118,374E+03;118,964E+03;355,375E+03;202,102E+03;204,721E+03;206,139E+03;612,961E+03;0,81172 ;0,81588 ;0,81667 ;0,81477 ;38,299 ;38,352 ;38,448 ;6,121 ;6,077 ;6,451 ;1,612 ;1,606 ;1,603 ;1,616 ;1,620 ;1,595 ;0,00198E+03;-0,00232E+03;0,00068E+03;0,99443E+03;1,01397E+03;0,99249E+03;206,194 ;205,561 ;206,083 ;NAN
728;2025/08/20;14:00:51;237;213,911 ;213,829 ;213,585 ;213,775 ;0,91931E+03;0,93239E+03;0,93930E+03;0,93033E+03;160,624E+03;163,686E+03;164,916E+03;489,226E+03;57,358 ;57,359 ;113,452E+03;113,823E+03;114,244E+03;341,519E+03;196,650E+03;199,371E+03;200,621E+03;596,643E+03;0,81680 ;0,82101 ;0,82203 ;0,81996 ;38,045 ;37,887 ;38,878 ;6,614 ;6,333 ;6,565 ;1,621 ;1,634 ;1,623 ;1,564 ;1,569 ;1,565 ;-0,00143E+03;0,00103E+03;0,00041E+03;0,90981E+03;0,94915E+03;0,94249E+03;209,119 ;208,653 ;207,512 ;NAN
729;2025/08/20;14:00:51;737;214,104 ;214,038 ;213,779 ;213,974 ;0,91074E+03;0,92388E+03;0,93077E+03;0,92179E+03;160,337E+03;163,379E+03;164,602E+03;488,319E+03;57,260 ;57,260 ;110,970E+03;111,400E+03;111,797E+03;334,167E+03;194,993E+03;197,744E+03;198,978E+03;591,716E+03;0,82227 ;0,82621 ;0,82723 ;0,82526 ;38,693 ;38,337 ;37,498 ;6,713 ;6,643 ;6,623 ;1,639 ;1,635 ;1,619 ;1,581 ;1,574 ;1,575 ;-0,00022E+03;0,00032E+03;-0,00068E+03;0,91091E+03;0,91858E+03;0,94995E+03;210,266 ;210,436 ;210,424 ;NAN
730;2025/08/20;14:00:52;238;213,962 ;213,910 ;213,713 ;213,862 ;0,91243E+03;0,92398E+03;0,93323E+03;0,92321E+03;160,467E+03;163,118E+03;164,781E+03;488,365E+03;57,224 ;57,224 ;111,190E+03;111,611E+03;112,362E+03;335,162E+03;195,225E+03;197,648E+03;199,444E+03;592,316E+03;0,82196 ;0,82530 ;0,82620 ;0,82450 ;38,064 ;37,889 ;38,630 ;6,547 ;6,519 ;6,557 ;1,635 ;1,613 ;1,592 ;1,568 ;1,576 ;1,576 ;0,00080E+03;-0,00198E+03;0,00058E+03;0,91746E+03;0,92108E+03;0,94198E+03;209,446 ;209,723 ;208,424 ;NAN
731;2025/08/20;14:00:52;738;214,511 ;214,392 ;214,184 ;214,363 ;0,91100E+03;0,92242E+03;0,92808E+03;0,92050E+03;160,428E+03;163,302E+03;164,182E+03;487,912E+03;57,216 ;57,217 ;111,587E+03;111,542E+03;112,064E+03;335,193E+03;195,419E+03;197,761E+03;198,781E+03;591,961E+03;0,82094 ;0,82576 ;0,82594 ;0,82423 ;38,251 ;38,322 ;38,211 ;6,513 ;6,570 ;6,758 ;1,614 ;1,622 ;1,626 ;1,572 ;1,588 ;1,578 ;-0,00026E+03;0,00197E+03;-0,00053E+03;0,93783E+03;0,92721E+03;0,92630E+03;210,285 ;209,409 ;209,627 ;NAN
732;2025/08/20;14:00:53;237;214,791 ;214,703 ;214,438 ;214,644 ;0,91176E+03;0,92564E+03;0,93266E+03;0,92335E+03;160,665E+03;163,781E+03;165,111E+03;489,557E+03;57,204 ;57,210 ;111,979E+03;112,571E+03;112,859E+03;337,409E+03;195,838E+03;198,738E+03;199,997E+03;594,572E+03;0,82040 ;0,82411 ;0,82557 ;0,82338 ;38,127 ;38,465 ;38,437 ;6,679 ;6,449 ;6,652 ;1,611 ;1,617 ;1,612 ;1,582 ;1,573 ;1,567 ;0,00040E+03;-0,00028E+03;0,00058E+03;0,90279E+03;0,93588E+03;0,92991E+03;209,300 ;209,549 ;208,673 ;NAN
733;2025/08/20;14:00:53;738;214,424 ;214,267 ;214,018 ;214,236 ;0,91216E+03;0,92483E+03;0,93058E+03;0,92253E+03;161,042E+03;164,039E+03;164,999E+03;490,080E+03;57,182 ;57,182 ;110,998E+03;111,170E+03;111,538E+03;333,706E+03;195,589E+03;198,161E+03;199,161E+03;592,911E+03;0,82337 ;0,82781 ;0,82847 ;0,82657 ;38,213 ;38,410 ;38,489 ;6,667 ;6,584 ;6,679 ;1,601 ;1,624 ;1,614 ;1,588 ;1,586 ;1,588 ;0,00104E+03;-0,00136E+03;-0,00034E+03;0,90561E+03;0,92660E+03;0,93665E+03;210,716 ;210,944 ;210,332 ;NAN
734;2025/08/20;14:00:54;238;214,709 ;214,616 ;214,397 ;214,574 ;0,91579E+03;0,92811E+03;0,93545E+03;0,92645E+03;161,518E+03;164,424E+03;165,704E+03;491,646E+03;57,199 ;57,195 ;112,139E+03;112,427E+03;112,986E+03;337,552E+03;196,630E+03;199,186E+03;200,558E+03;596,374E+03;0,82143 ;0,82548 ;0,82621 ;0,82439 ;38,268 ;38,692 ;38,457 ;6,653 ;6,721 ;6,611 ;1,640 ;1,601 ;1,584 ;1,582 ;1,576 ;1,584 ;-0,00089E+03;0,00124E+03;-0,00005E+03;0,91737E+03;0,93388E+03;0,97289E+03;209,610 ;209,180 ;210,099 ;NAN
735;2025/08/20;14:00:54;737;214,497 ;214,388 ;214,194 ;214,360 ;0,91491E+03;0,92654E+03;0,93473E+03;0,92539E+03;161,222E+03;163,924E+03;165,372E+03;490,518E+03;57,200 ;57,197 ;111,891E+03;112,189E+03;112,861E+03;336,941E+03;196,245E+03;198,639E+03;200,214E+03;595,098E+03;0,82154 ;0,82524 ;0,82598 ;0,82426 ;37,967 ;38,596 ;38,336 ;6,688 ;6,730 ;6,732 ;1,622 ;1,614 ;1,613 ;1,583 ;1,584 ;1,579 ;0,00067E+03;-0,00003E+03;-0,00021E+03;0,92338E+03;0,90724E+03;0,95594E+03;209,696 ;209,797 ;209,058 ;NAN
736;2025/08/20;14:00:55;237;214,826 ;214,723 ;214,511 ;214,687 ;0,90901E+03;0,92011E+03;0,92892E+03;0,91935E+03;160,661E+03;163,257E+03;164,772E+03;488,689E+03;57,205 ;57,211 ;111,006E+03;111,269E+03;112,055E+03;334,329E+03;195,280E+03;197,569E+03;199,264E+03;592,112E+03;0,82272 ;0,82633 ;0,82690 ;0,82533 ;38,102 ;38,756 ;38,322 ;6,537 ;6,783 ;6,921 ;1,622 ;1,623 ;1,639 ;1,578 ;1,582 ;1,578 ;-0,00044E+03;0,00057E+03;-0,00021E+03;0,93665E+03;0,91471E+03;0,93282E+03;211,096 ;210,096 ;210,245 ;NAN
737;2025/08/20;14:00:55;736;214,816 ;214,706 ;214,460 ;214,660 ;0,91323E+03;0,92573E+03;0,93320E+03;0,92405E+03;161,192E+03;164,078E+03;165,399E+03;490,669E+03;57,194 ;57,197 ;111,812E+03;112,178E+03;112,679E+03;336,669E+03;196,175E+03;198,759E+03;200,134E+03;595,068E+03;0,82167 ;0,82551 ;0,82644 ;0,82456 ;37,881 ;38,861 ;38,164 ;6,668 ;6,522 ;6,982 ;1,639 ;1,620 ;1,620 ;1,574 ;1,575 ;1,571 ;-0,00056E+03;-0,00090E+03;0,00025E+03;0,92495E+03;0,93959E+03;0,91488E+03;209,840 ;209,115 ;209,023 ;NAN
738;2025/08/20;14:00:56;237;214,887 ;214,761 ;214,530 ;214,726 ;0,91241E+03;0,92433E+03;0,93194E+03;0,92289E+03;161,145E+03;163,951E+03;165,249E+03;490,345E+03;57,202 ;57,201 ;111,686E+03;111,922E+03;112,535E+03;336,144E+03;196,065E+03;198,511E+03;199,929E+03;594,505E+03;0,82190 ;0,82590 ;0,82654 ;0,82480 ;37,951 ;37,964 ;38,808 ;6,910 ;6,428 ;6,859 ;1,639 ;1,614 ;1,622 ;1,569 ;1,579 ;1,567 ;-0,00043E+03;-0,00004E+03;0,00024E+03;0,90587E+03;0,94814E+03;0,92658E+03;209,937 ;210,236 ;209,192 ;NAN
739;2025/08/20;14:00:56;739;214,764 ;214,660 ;214,430 ;214,618 ;0,91454E+03;0,92670E+03;0,93388E+03;0,92504E+03;161,372E+03;164,222E+03;165,479E+03;491,074E+03;57,194 ;57,189 ;111,966E+03;112,260E+03;112,772E+03;336,998E+03;196,411E+03;198,926E+03;200,252E+03;595,589E+03;0,82160 ;0,82555 ;0,82635 ;0,82452 ;38,200 ;38,265 ;38,380 ;6,936 ;6,579 ;6,596 ;1,624 ;1,630 ;1,612 ;1,584 ;1,580 ;1,572 ;-0,00010E+03;-0,00000E+03;-0,00090E+03;0,89131E+03;0,93564E+03;0,94267E+03;209,508 ;210,088 ;209,107 ;NAN
740;2025/08/20;14:00:57;238;214,482 ;214,375 ;214,148 ;214,335 ;0,91274E+03;0,92479E+03;0,93314E+03;0,92356E+03;161,118E+03;163,847E+03;165,345E+03;490,310E+03;57,187 ;57,187 ;111,199E+03;111,614E+03;112,219E+03;335,033E+03;195,766E+03;198,251E+03;199,830E+03;593,848E+03;0,82301 ;0,82646 ;0,82743 ;0,82565 ;37,956 ;38,275 ;38,381 ;6,689 ;6,652 ;6,682 ;1,619 ;1,650 ;1,639 ;1,572 ;1,571 ;1,569 ;-0,00062E+03;0,00014E+03;0,00113E+03;0,90167E+03;0,91507E+03;0,94381E+03;210,075 ;209,666 ;210,671 ;NAN
741;2025/08/20;14:00:57;738;214,805 ;214,693 ;214,486 ;214,661 ;0,91272E+03;0,92419E+03;0,93199E+03;0,92297E+03;161,147E+03;163,882E+03;165,186E+03;490,215E+03;57,203 ;57,209 ;111,670E+03;111,859E+03;112,575E+03;336,103E+03;196,058E+03;198,418E+03;199,898E+03;594,374E+03;0,82194 ;0,82594 ;0,82635 ;0,82476 ;38,506 ;38,423 ;38,209 ;6,587 ;6,574 ;6,564 ;1,629 ;1,612 ;1,613 ;1,574 ;1,568 ;1,563 ;-0,00015E+03;0,00020E+03;-0,00054E+03;0,91840E+03;0,92153E+03;0,93924E+03;210,431 ;209,860 ;209,290 ;NAN
742;2025/08/20;14:00:58;237;216,723 ;216,399 ;216,275 ;216,466 ;0,88358E+03;0,89485E+03;0,90094E+03;0,89312E+03;154,611E+03;157,286E+03;158,371E+03;470,268E+03;57,364 ;57,295 ;112,980E+03;112,957E+03;113,514E+03;339,451E+03;191,492E+03;193,645E+03;194,850E+03;579,987E+03;0,80740 ;0,81224 ;0,81278 ;0,81083 ;37,689 ;38,194 ;38,362 ;6,509 ;6,574 ;6,679 ;1,664 ;1,634 ;1,637 ;1,621 ;1,622 ;1,621 ;-0,00418E+03;0,00116E+03;-0,00049E+03;0,92539E+03;0,92218E+03;0,92915E+03;210,630 ;210,467 ;209,649 ;NAN
743;2025/08/20;14:00:58;738;244,269 ;244,158 ;244,025 ;244,151 ;0,52725E+03;0,53273E+03;0,53938E+03;0,53312E+03;73,123E+03;74,507E+03;75,532E+03;223,162E+03;58,636 ;58,641 ;106,020E+03;106,617E+03;107,794E+03;320,430E+03;128,791E+03;130,071E+03;131,623E+03;390,485E+03;0,56776 ;0,57282 ;0,57385 ;0,57150 ;37,931 ;37,851 ;38,302 ;9,248 ;8,845 ;9,115 ;1,639 ;1,641 ;1,623 ;2,027 ;2,159 ;2,049 ;0,00261E+03;-0,00091E+03;0,00015E+03;0,68707E+03;0,72229E+03;0,70282E+03;222,520 ;223,329 ;221,213 ;NAN
744;2025/08/20;14:00:59;238;245,613 ;245,272 ;245,132 ;245,339 ;0,39036E+03;0,39449E+03;0,39920E+03;0,39469E+03;58,444E+03;59,388E+03;60,219E+03;178,051E+03;57,808 ;57,716 ;76,006E+03;76,388E+03;77,134E+03;229,528E+03;95,878E+03;96,758E+03;97,857E+03;290,493E+03;0,60956 ;0,61378 ;0,61538 ;0,61293 ;39,080 ;38,826 ;39,186 ;12,372 ;12,141 ;12,527 ;1,617 ;1,624 ;1,632 ;1,958 ;1,935 ;1,966 ;0,00203E+03;-0,00304E+03;0,00125E+03;0,44933E+03;0,46022E+03;0,45491E+03;236,962 ;238,014 ;236,861 ;NAN
745;2025/08/20;14:00:59;738;247,423 ;247,328 ;247,230 ;247,327 ;0,34390E+03;0,34666E+03;0,35121E+03;0,34726E+03;52,606E+03;53,505E+03;54,102E+03;160,213E+03;57,344 ;57,370 ;66,879E+03;66,996E+03;67,915E+03;201,790E+03;85,089E+03;85,740E+03;86,830E+03;257,659E+03;0,61825 ;0,62404 ;0,62308 ;0,62180 ;39,064 ;39,117 ;39,067 ;15,157 ;14,652 ;14,908 ;1,626 ;1,613 ;1,622 ;1,892 ;1,866 ;1,879 ;-0,00009E+03;0,00053E+03;-0,00014E+03;0,37306E+03;0,38563E+03;0,38267E+03;244,337 ;244,299 ;243,965 ;NAN
746;2025/08/20;14:01:00;238;249,992 ;249,767 ;249,595 ;249,785 ;0,31587E+03;0,31884E+03;0,32241E+03;0,31904E+03;40,644E+03;41,541E+03;41,978E+03;124,163E+03;57,290 ;57,237 ;67,702E+03;67,942E+03;68,654E+03;204,299E+03;78,965E+03;79,635E+03;80,471E+03;239,072E+03;0,51470 ;0,52164 ;0,52166 ;0,51936 ;39,592 ;39,429 ;39,571 ;16,010 ;15,950 ;16,209 ;1,593 ;1,594 ;1,601 ;1,808 ;1,817 ;1,797 ;0,00048E+03;0,00002E+03;0,00042E+03;0,32728E+03;0,32810E+03;0,33096E+03;239,732 ;240,976 ;240,328 ;NAN
747;2025/08/20;14:01:00;737;250,589 ;250,439 ;250,304 ;250,444 ;0,28687E+03;0,28854E+03;0,29258E+03;0,28933E+03;34,743E+03;35,399E+03;35,724E+03;105,866E+03;57,173 ;57,158 ;62,932E+03;62,999E+03;63,931E+03;189,862E+03;71,886E+03;72,263E+03;73,235E+03;217,384E+03;0,48331 ;0,48986 ;0,48780 ;0,48700 ;39,914 ;40,304 ;39,929 ;16,562 ;16,960 ;16,831 ;1,597 ;1,602 ;1,599 ;1,834 ;1,836 ;1,827 ;0,00118E+03;-0,00063E+03;-0,00021E+03;0,29340E+03;0,29230E+03;0,29936E+03;245,334 ;243,841 ;244,446 ;NAN
748;2025/08/20;14:01:01;238;249,930 ;249,834 ;249,720 ;249,828 ;0,27847E+03;0,28104E+03;0,28478E+03;0,28143E+03;33,745E+03;34,480E+03;34,937E+03;103,163E+03;57,078 ;57,098 ;60,870E+03;61,165E+03;61,942E+03;183,976E+03;69,598E+03;70,214E+03;71,115E+03;210,928E+03;0,48486 ;0,49108 ;0,49127 ;0,48909 ;40,322 ;40,112 ;39,903 ;16,838 ;16,350 ;17,163 ;1,608 ;1,603 ;1,613 ;1,862 ;1,843 ;1,852 ;-0,00137E+03;0,00047E+03;-0,00024E+03;0,28193E+03;0,29077E+03;0,28406E+03;244,384 ;244,393 ;245,183 ;NAN
749;2025/08/20;14:01:01;738;249,299 ;249,158 ;249,028 ;249,162 ;0,27982E+03;0,28177E+03;0,28563E+03;0,28241E+03;34,135E+03;34,797E+03;35,162E+03;104,094E+03;57,036 ;57,024 ;60,838E+03;60,975E+03;61,831E+03;183,644E+03;69,760E+03;70,206E+03;71,129E+03;211,095E+03;0,48932 ;0,49565 ;0,49433 ;0,49311 ;40,021 ;40,004 ;40,177 ;16,786 ;16,884 ;16,584 ;1,595 ;1,596 ;1,609 ;1,841 ;1,810 ;1,809 ;-0,00145E+03;-0,00008E+03;0,00021E+03;0,27670E+03;0,27880E+03;0,28791E+03;242,865 ;243,981 ;242,804 ;NAN
750;2025/08/20;14:01:02;236;248,295 ;248,179 ;248,046 ;248,173 ;0,27993E+03;0,28236E+03;0,28618E+03;0,28282E+03;34,657E+03;35,353E+03;35,809E+03;105,820E+03;57,018 ;57,012 ;60,247E+03;60,504E+03;61,292E+03;182,043E+03;69,504E+03;70,075E+03;70,986E+03;210,566E+03;0,49864 ;0,50450 ;0,50446 ;0,50255 ;39,727 ;40,118 ;40,046 ;17,155 ;16,488 ;17,149 ;1,603 ;1,606 ;1,601 ;1,851 ;1,837 ;1,840 ;0,00190E+03;-0,00121E+03;0,00055E+03;0,27247E+03;0,28365E+03;0,28092E+03;242,249 ;242,619 ;241,731 ;NAN
751;2025/08/20;14:01:02;738;247,815 ;247,697 ;247,579 ;247,697 ;0,27725E+03;0,27909E+03;0,28257E+03;0,27964E+03;34,488E+03;35,225E+03;35,480E+03;105,193E+03;57,017 ;57,025 ;59,425E+03;59,481E+03;60,293E+03;179,199E+03;68,708E+03;69,129E+03;69,957E+03;207,794E+03;0,50196 ;0,50956 ;0,50716 ;0,50624 ;39,872 ;40,006 ;40,026 ;16,974 ;16,848 ;16,433 ;1,605 ;1,593 ;1,627 ;1,834 ;1,851 ;1,844 ;-0,00019E+03;0,00117E+03;-0,00111E+03;0,28144E+03;0,28568E+03;0,29576E+03;243,190 ;242,928 ;241,892 ;NAN
752;2025/08/20;14:01:03;236;247,914 ;247,809 ;247,687 ;247,803 ;0,28386E+03;0,28583E+03;0,29013E+03;0,28661E+03;34,930E+03;35,536E+03;35,989E+03;106,454E+03;57,019 ;57,020 ;61,091E+03;61,272E+03;62,201E+03;184,564E+03;70,372E+03;70,831E+03;71,862E+03;213,065E+03;0,49636 ;0,50170 ;0,50080 ;0,49963 ;39,659 ;39,939 ;39,528 ;17,024 ;17,003 ;16,469 ;1,601 ;1,595 ;1,593 ;1,818 ;1,811 ;1,798 ;0,00007E+03;-0,00031E+03;0,00048E+03;0,27659E+03;0,27782E+03;0,28948E+03;241,680 ;241,453 ;241,916 ;NAN
753;2025/08/20;14:01:03;737;246,731 ;246,627 ;246,511 ;246,623 ;0,27855E+03;0,28096E+03;0,28455E+03;0,28135E+03;35,264E+03;36,002E+03;36,417E+03;107,683E+03;57,011 ;57,015 ;58,990E+03;59,206E+03;59,950E+03;178,146E+03;68,727E+03;69,293E+03;70,144E+03;208,164E+03;0,51311 ;0,51956 ;0,51917 ;0,51730 ;39,979 ;40,040 ;40,074 ;16,738 ;16,775 ;17,024 ;1,600 ;1,604 ;1,596 ;1,845 ;1,822 ;1,814 ;0,00046E+03;-0,00018E+03;0,00026E+03;0,27759E+03;0,28314E+03;0,28189E+03;241,512 ;242,247 ;241,531 ;NAN
754;2025/08/20;14:01:04;237;246,824 ;246,708 ;246,593 ;246,708 ;0,28288E+03;0,28504E+03;0,28917E+03;0,28570E+03;35,636E+03;36,284E+03;36,747E+03;108,666E+03;57,013 ;57,018 ;60,041E+03;60,239E+03;61,109E+03;181,390E+03;69,820E+03;70,322E+03;71,307E+03;211,450E+03;0,51040 ;0,51596 ;0,51534 ;0,51391 ;39,835 ;39,960 ;39,957 ;16,839 ;16,908 ;16,787 ;1,597 ;1,602 ;1,603 ;1,821 ;1,793 ;1,788 ;-0,00017E+03;0,00069E+03;-0,00017E+03;0,28387E+03;0,28629E+03;0,29321E+03;241,579 ;241,030 ;241,011 ;NAN
755;2025/08/20;14:01:04;738;246,798 ;246,709 ;246,587 ;246,698 ;0,28449E+03;0,28650E+03;0,29111E+03;0,28737E+03;35,951E+03;36,503E+03;37,047E+03;109,501E+03;57,021 ;57,019 ;60,308E+03;60,528E+03;61,487E+03;182,323E+03;70,211E+03;70,683E+03;71,785E+03;212,679E+03;0,51205 ;0,51642 ;0,51608 ;0,51486 ;39,827 ;39,801 ;40,039 ;16,559 ;16,822 ;17,017 ;1,623 ;1,606 ;1,595 ;1,802 ;1,795 ;1,795 ;0,00007E+03;-0,00058E+03;-0,00007E+03;0,28640E+03;0,28684E+03;0,28966E+03;241,178 ;240,724 ;240,169 ;NAN
756;2025/08/20;14:01:05;237;246,036 ;245,928 ;245,826 ;245,930 ;0,28364E+03;0,28565E+03;0,29032E+03;0,28654E+03;36,690E+03;37,227E+03;37,803E+03;111,720E+03;57,007 ;57,017 ;59,363E+03;59,573E+03;60,534E+03;179,470E+03;69,786E+03;70,248E+03;71,368E+03;211,403E+03;0,52575 ;0,52994 ;0,52969 ;0,52847 ;39,905 ;39,389 ;39,553 ;16,716 ;16,870 ;16,994 ;1,605 ;1,601 ;1,605 ;1,813 ;1,817 ;1,788 ;0,00041E+03;-0,00020E+03;0,00081E+03;0,28451E+03;0,28396E+03;0,29001E+03;240,402 ;240,903 ;241,232 ;NAN
757;2025/08/20;14:01:05;739;245,186 ;245,110 ;244,981 ;245,092 ;0,29068E+03;0,29388E+03;0,29742E+03;0,29400E+03;39,117E+03;39,971E+03;40,514E+03;119,602E+03;56,988 ;57,003 ;59,578E+03;59,927E+03;60,561E+03;180,066E+03;71,271E+03;72,034E+03;72,863E+03;216,169E+03;0,54885 ;0,55489 ;0,55603 ;0,55328 ;39,596 ;39,814 ;39,677 ;16,814 ;16,642 ;16,708 ;1,601 ;1,597 ;1,620 ;1,775 ;1,777 ;1,764 ;0,00001E+03;-0,00030E+03;-0,00053E+03;0,29053E+03;0,29108E+03;0,29767E+03;240,307 ;239,948 ;239,953 ;NAN
758;2025/08/20;14:01:06;236;244,047 ;243,950 ;243,835 ;243,944 ;0,29652E+03;0,29886E+03;0,30254E+03;0,29931E+03;41,512E+03;42,308E+03;42,724E+03;126,544E+03;56,981 ;56,987 ;59,274E+03;59,376E+03;60,138E+03;178,787E+03;72,364E+03;72,907E+03;73,769E+03;219,041E+03;0,57365 ;0,58030 ;0,57915 ;0,57772 ;39,520 ;39,618 ;39,750 ;16,787 ;17,044 ;16,721 ;1,594 ;1,598 ;1,603 ;1,736 ;1,745 ;1,752 ;0,00067E+03;0,00057E+03;-0,00031E+03;0,29418E+03;0,29085E+03;0,30113E+03;239,461 ;238,854 ;238,469 ;NAN
759;2025/08/20;14:01:06;738;244,014 ;243,909 ;243,773 ;243,899 ;0,30398E+03;0,30657E+03;0,31080E+03;0,30711E+03;42,555E+03;43,295E+03;43,865E+03;129,715E+03;57,006 ;57,003 ;60,754E+03;60,965E+03;61,774E+03;183,493E+03;74,175E+03;74,775E+03;75,763E+03;224,713E+03;0,57371 ;0,57901 ;0,57897 ;0,57725 ;39,710 ;39,498 ;39,431 ;16,851 ;16,375 ;16,630 ;1,593 ;1,609 ;1,623 ;1,732 ;1,725 ;1,744 ;0,00038E+03;-0,00001E+03;-0,00000E+03;0,29771E+03;0,30630E+03;0,30744E+03;238,016 ;237,579 ;237,504 ;NAN
760;2025/08/20;14:01:07;238;243,611 ;243,510 ;243,401 ;243,507 ;0,30199E+03;0,30450E+03;0,30871E+03;0,30507E+03;42,536E+03;43,267E+03;43,824E+03;129,627E+03;57,019 ;57,021 ;60,025E+03;60,216E+03;61,039E+03;181,279E+03;73,569E+03;74,148E+03;75,141E+03;222,859E+03;0,57818 ;0,58352 ;0,58322 ;0,58166 ;39,400 ;39,401 ;39,301 ;16,465 ;16,708 ;16,749 ;1,626 ;1,601 ;1,604 ;1,739 ;1,719 ;1,710 ;-0,00037E+03;0,00007E+03;-0,00022E+03;0,30353E+03;0,30367E+03;0,30695E+03;237,493 ;237,658 ;238,081 ;NAN
761;2025/08/20;14:01:07;737;244,084 ;243,983 ;243,860 ;243,976 ;0,30339E+03;0,30640E+03;0,31034E+03;0,30671E+03;42,106E+03;42,925E+03;43,500E+03;128,531E+03;57,032 ;57,040 ;60,917E+03;61,203E+03;61,929E+03;184,050E+03;74,053E+03;74,756E+03;75,680E+03;224,488E+03;0,56859 ;0,57420 ;0,57479 ;0,57255 ;39,398 ;39,435 ;39,588 ;16,490 ;16,389 ;16,585 ;1,599 ;1,602 ;1,602 ;1,780 ;1,760 ;1,754 ;-0,00048E+03;-0,00025E+03;-0,00082E+03;0,30565E+03;0,30747E+03;0,31053E+03;237,567 ;237,357 ;237,367 ;NAN
762;2025/08/20;14:01:08;237;243,991 ;243,850 ;243,726 ;243,856 ;0,30503E+03;0,30712E+03;0,31143E+03;0,30786E+03;42,397E+03;43,084E+03;43,583E+03;129,063E+03;57,032 ;57,015 ;61,168E+03;61,258E+03;62,144E+03;184,570E+03;74,424E+03;74,892E+03;75,904E+03;225,219E+03;0,56966 ;0,57528 ;0,57419 ;0,57306 ;39,804 ;39,617 ;39,325 ;16,505 ;16,877 ;16,509 ;1,617 ;1,595 ;1,619 ;1,736 ;1,737 ;1,727 ;0,00079E+03;0,00009E+03;0,00057E+03;0,30204E+03;0,29493E+03;0,30628E+03;237,267 ;236,889 ;237,164 ;NAN
763;2025/08/20;14:01:08;739;243,811 ;243,668 ;243,562 ;243,680 ;0,30312E+03;0,30558E+03;0,30957E+03;0,30609E+03;42,654E+03;43,424E+03;43,928E+03;130,007E+03;57,022 ;57,031 ;60,351E+03;60,487E+03;61,283E+03;182,121E+03;73,903E+03;74,460E+03;75,401E+03;223,764E+03;0,57716 ;0,58319 ;0,58260 ;0,58100 ;39,463 ;39,590 ;39,629 ;16,309 ;16,250 ;16,546 ;1,605 ;1,620 ;1,614 ;1,740 ;1,734 ;1,742 ;-0,00024E+03;0,00076E+03;-0,00055E+03;0,30895E+03;0,31287E+03;0,31278E+03;238,884 ;238,316 ;238,702 ;NAN
764;2025/08/20;14:01:09;238;243,882 ;243,747 ;243,643 ;243,757 ;0,30576E+03;0,30796E+03;0,31245E+03;0,30872E+03;42,914E+03;43,596E+03;44,161E+03;130,671E+03;57,029 ;57,034 ;60,982E+03;61,106E+03;62,008E+03;184,096E+03;74,568E+03;75,064E+03;76,125E+03;225,758E+03;0,57550 ;0,58079 ;0,58010 ;0,57881 ;39,697 ;39,028 ;39,540 ;16,362 ;16,308 ;16,383 ;1,600 ;1,604 ;1,599 ;1,728 ;1,727 ;1,736 ;-0,00154E+03;-0,00059E+03;0,00155E+03;0,31033E+03;0,31123E+03;0,31738E+03;237,997 ;238,060 ;238,346 ;NAN
765;2025/08/20;14:01:09;738;243,810 ;243,697 ;243,558 ;243,688 ;0,30474E+03;0,30763E+03;0,31128E+03;0,30789E+03;42,750E+03;43,613E+03;44,099E+03;130,461E+03;57,027 ;57,026 ;60,769E+03;60,978E+03;61,671E+03;183,417E+03;74,299E+03;74,969E+03;75,815E+03;225,083E+03;0,57538 ;0,58174 ;0,58166 ;0,57961 ;39,476 ;39,724 ;39,262 ;16,115 ;16,555 ;16,722 ;1,603 ;1,625 ;1,608 ;1,739 ;1,719 ;1,709 ;0,00071E+03;-0,00044E+03;-0,00064E+03;0,31450E+03;0,30604E+03;0,30985E+03;237,991 ;237,605 ;238,035 ;NAN
766;2025/08/20;14:01:10;237;243,818 ;243,724 ;243,600 ;243,714 ;0,30595E+03;0,30925E+03;0,31260E+03;0,30926E+03;42,799E+03;43,752E+03;44,247E+03;130,799E+03;57,032 ;57,042 ;61,097E+03;61,371E+03;61,974E+03;184,442E+03;74,596E+03;75,370E+03;76,148E+03;226,115E+03;0,57374 ;0,58050 ;0,58107 ;0,57846 ;39,416 ;39,319 ;39,430 ;16,627 ;16,186 ;16,540 ;1,593 ;1,611 ;1,611 ;1,741 ;1,734 ;1,740 ;-0,00049E+03;0,00041E+03;-0,00020E+03;0,30288E+03;0,31204E+03;0,31145E+03;237,907 ;238,030 ;237,814 ;NAN
767;2025/08/20;14:01:10;736;243,773 ;243,673 ;243,531 ;243,659 ;0,30483E+03;0,30712E+03;0,31133E+03;0,30776E+03;42,995E+03;43,728E+03;44,224E+03;130,946E+03;57,026 ;57,029 ;60,609E+03;60,733E+03;61,586E+03;182,929E+03;74,310E+03;74,837E+03;75,819E+03;224,967E+03;0,57858 ;0,58430 ;0,58328 ;0,58207 ;39,673 ;39,766 ;39,258 ;16,255 ;16,488 ;16,407 ;1,613 ;1,606 ;1,617 ;1,717 ;1,713 ;1,708 ;0,00002E+03;-0,00004E+03;0,00022E+03;0,31036E+03;0,30334E+03;0,31219E+03;237,853 ;237,788 ;238,257 ;NAN
768;2025/08/20;14:01:11;235;243,580 ;243,492 ;243,356 ;243,476 ;0,30536E+03;0,30836E+03;0,31238E+03;0,30870E+03;42,966E+03;43,769E+03;44,364E+03;131,098E+03;57,033 ;57,025 ;60,714E+03;61,007E+03;61,732E+03;183,452E+03;74,379E+03;75,083E+03;76,019E+03;225,482E+03;0,57766 ;0,58293 ;0,58358 ;0,58141 ;39,158 ;39,864 ;39,585 ;16,198 ;16,320 ;16,757 ;1,599 ;1,618 ;1,605 ;1,728 ;1,729 ;1,723 ;-0,00044E+03;-0,00058E+03;-0,00024E+03;0,30967E+03;0,30901E+03;0,30549E+03;238,163 ;237,599 ;237,258 ;NAN
769;2025/08/20;14:01:11;738;244,894 ;244,733 ;244,630 ;244,753 ;0,30080E+03;0,30284E+03;0,30754E+03;0,30372E+03;40,246E+03;40,843E+03;41,410E+03;122,499E+03;57,069 ;57,059 ;61,698E+03;61,845E+03;62,810E+03;186,353E+03;73,664E+03;74,114E+03;75,232E+03;223,010E+03;0,54635 ;0,55108 ;0,55043 ;0,54930 ;39,301 ;39,655 ;39,685 ;16,162 ;16,519 ;16,331 ;1,611 ;1,622 ;1,597 ;1,762 ;1,744 ;1,770 ;0,00051E+03;0,00073E+03;0,00008E+03;0,31247E+03;0,30693E+03;0,31652E+03;238,564 ;238,049 ;238,339 ;NAN
770;2025/08/20;14:01:12;235;245,080 ;244,954 ;244,843 ;244,959 ;0,29441E+03;0,29677E+03;0,30036E+03;0,29718E+03;39,110E+03;39,912E+03;40,297E+03;119,319E+03;57,051 ;57,050 ;60,634E+03;60,757E+03;61,518E+03;182,910E+03;72,153E+03;72,694E+03;73,541E+03;218,389E+03;0,54204 ;0,54904 ;0,54795 ;0,54636 ;39,408 ;39,573 ;38,889 ;16,461 ;16,776 ;16,537 ;1,606 ;1,594 ;1,612 ;1,757 ;1,743 ;1,757 ;0,00028E+03;-0,00031E+03;-0,00021E+03;0,30009E+03;0,29667E+03;0,30240E+03;239,633 ;238,965 ;238,767 ;NAN
771;2025/08/20;14:01:12;736;245,090 ;244,920 ;244,815 ;244,942 ;0,29495E+03;0,29655E+03;0,30045E+03;0,29732E+03;39,298E+03;40,000E+03;40,316E+03;119,614E+03;57,033 ;57,032 ;60,676E+03;60,624E+03;61,522E+03;182,822E+03;72,290E+03;72,631E+03;73,555E+03;218,476E+03;0,54361 ;0,55073 ;0,54811 ;0,54749 ;39,786 ;39,680 ;39,652 ;16,319 ;16,730 ;16,581 ;1,601 ;1,604 ;1,607 ;1,752 ;1,751 ;1,738 ;0,00040E+03;-0,00035E+03;-0,00002E+03;0,29849E+03;0,29282E+03;0,29980E+03;239,480 ;238,940 ;238,686 ;NAN
772;2025/08/20;14:01:13;237;244,806 ;244,698 ;244,588 ;244,697 ;0,29319E+03;0,29571E+03;0,30000E+03;0,29630E+03;39,369E+03;40,048E+03;40,634E+03;120,051E+03;57,029 ;57,035 ;60,014E+03;60,268E+03;61,099E+03;181,381E+03;71,775E+03;72,361E+03;73,377E+03;217,513E+03;0,54850 ;0,55345 ;0,55377 ;0,55193 ;39,581 ;39,753 ;39,899 ;16,663 ;16,626 ;16,966 ;1,598 ;1,594 ;1,609 ;1,747 ;1,751 ;1,747 ;-0,00016E+03;0,00011E+03;0,00027E+03;0,29427E+03;0,29409E+03;0,29595E+03;239,028 ;239,267 ;238,372 ;NAN
773;2025/08/20;14:01:13;736;244,765 ;244,671 ;244,531 ;244,655 ;0,29497E+03;0,29769E+03;0,30162E+03;0,29809E+03;39,491E+03;40,249E+03;40,767E+03;120,507E+03;57,025 ;57,028 ;60,442E+03;60,705E+03;61,464E+03;182,611E+03;72,199E+03;72,836E+03;73,755E+03;218,790E+03;0,54697 ;0,55260 ;0,55274 ;0,55079 ;39,517 ;39,708 ;39,850 ;16,621 ;16,553 ;16,810 ;1,605 ;1,593 ;1,610 ;1,750 ;1,738 ;1,759 ;0,00005E+03;0,00031E+03;-0,00047E+03;0,29444E+03;0,29642E+03;0,29840E+03;239,255 ;238,992 ;238,881 ;NAN
