DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
774;2025/08/20;14:01:14;236;245,442 ;245,336 ;245,194 ;245,324 ;0,29101E+03;0,29364E+03;0,29740E+03;0,29402E+03;37,709E+03;38,482E+03;38,950E+03;115,140E+03;57,051 ;57,051 ;60,662E+03;60,903E+03;61,648E+03;183,213E+03;71,427E+03;72,041E+03;72,922E+03;216,390E+03;0,52793 ;0,53416 ;0,53413 ;0,53209 ;39,628 ;39,557 ;40,006 ;16,465 ;16,830 ;16,724 ;1,594 ;1,596 ;1,592 ;1,779 ;1,771 ;1,774 ;0,00008E+03;-0,00025E+03;0,00002E+03;0,29934E+03;0,29493E+03;0,30042E+03;239,153 ;239,511 ;238,683 ;NAN
775;2025/08/20;14:01:14;739;245,356 ;245,213 ;245,119 ;245,229 ;0,28778E+03;0,28991E+03;0,29384E+03;0,29051E+03;37,305E+03;38,003E+03;38,435E+03;113,742E+03;57,036 ;57,039 ;59,948E+03;60,079E+03;60,913E+03;180,940E+03;70,607E+03;71,089E+03;72,025E+03;213,722E+03;0,52834 ;0,53458 ;0,53363 ;0,53220 ;39,620 ;39,912 ;39,828 ;16,537 ;16,759 ;16,590 ;1,619 ;1,598 ;1,592 ;1,784 ;1,760 ;1,767 ;0,00025E+03;0,00005E+03;-0,00004E+03;0,29216E+03;0,28789E+03;0,29465E+03;239,550 ;239,402 ;239,363 ;NAN
776;2025/08/20;14:01:15;236;245,969 ;245,835 ;245,706 ;245,837 ;0,28854E+03;0,29112E+03;0,29475E+03;0,29147E+03;36,682E+03;37,462E+03;37,901E+03;112,045E+03;57,040 ;57,039 ;60,757E+03;60,981E+03;61,714E+03;183,452E+03;70,972E+03;71,569E+03;72,423E+03;214,963E+03;0,51685 ;0,52344 ;0,52333 ;0,52123 ;39,603 ;39,321 ;39,792 ;16,699 ;16,246 ;16,593 ;1,595 ;1,603 ;1,613 ;1,848 ;1,795 ;1,792 ;-0,00107E+03;0,00047E+03;-0,00025E+03;0,29166E+03;0,29965E+03;0,30167E+03;239,909 ;240,065 ;239,550 ;NAN
777;2025/08/20;14:01:15;737;246,104 ;245,946 ;245,815 ;245,955 ;0,28504E+03;0,28794E+03;0,29131E+03;0,28810E+03;35,691E+03;36,502E+03;36,950E+03;109,143E+03;57,038 ;57,029 ;60,393E+03;60,685E+03;61,338E+03;182,416E+03;70,151E+03;70,817E+03;71,608E+03;212,576E+03;0,50877 ;0,51544 ;0,51601 ;0,51343 ;39,894 ;40,128 ;39,750 ;16,542 ;16,798 ;16,978 ;1,595 ;1,615 ;1,614 ;1,823 ;1,789 ;1,783 ;0,00011E+03;-0,00021E+03;0,00015E+03;0,28469E+03;0,28241E+03;0,28520E+03;239,855 ;239,420 ;239,320 ;NAN
778;2025/08/20;14:01:16;237;246,248 ;246,097 ;246,000 ;246,115 ;0,28565E+03;0,28749E+03;0,29164E+03;0,28826E+03;36,016E+03;36,653E+03;37,072E+03;109,742E+03;57,029 ;57,030 ;60,419E+03;60,516E+03;61,423E+03;182,358E+03;70,340E+03;70,750E+03;71,744E+03;212,834E+03;0,51204 ;0,51806 ;0,51673 ;0,51562 ;39,903 ;39,747 ;39,925 ;16,846 ;16,655 ;16,612 ;1,606 ;1,594 ;1,603 ;1,800 ;1,789 ;1,786 ;0,00011E+03;0,00027E+03;0,00032E+03;0,28377E+03;0,28552E+03;0,29203E+03;239,589 ;239,628 ;239,911 ;NAN
779;2025/08/20;14:01:16;737;246,373 ;246,240 ;246,115 ;246,243 ;0,28467E+03;0,28701E+03;0,29108E+03;0,28759E+03;35,987E+03;36,643E+03;37,137E+03;109,767E+03;57,022 ;57,014 ;60,198E+03;60,433E+03;61,260E+03;181,891E+03;70,134E+03;70,675E+03;71,638E+03;212,447E+03;0,51311 ;0,51848 ;0,51840 ;0,51668 ;39,571 ;40,312 ;39,674 ;16,461 ;16,765 ;16,753 ;1,597 ;1,601 ;1,592 ;1,821 ;1,799 ;1,785 ;-0,00074E+03;0,00040E+03;-0,00021E+03;0,29115E+03;0,28798E+03;0,29406E+03;240,800 ;240,713 ;240,476 ;NAN
780;2025/08/20;14:01:17;238;246,210 ;246,112 ;245,989 ;246,104 ;0,28407E+03;0,28633E+03;0,29035E+03;0,28692E+03;35,899E+03;36,575E+03;37,036E+03;109,510E+03;57,026 ;57,023 ;60,025E+03;60,236E+03;61,071E+03;181,332E+03;69,941E+03;70,470E+03;71,424E+03;211,835E+03;0,51327 ;0,51901 ;0,51855 ;0,51696 ;40,095 ;39,766 ;39,772 ;16,568 ;16,817 ;17,145 ;1,612 ;1,602 ;1,596 ;1,803 ;1,793 ;1,784 ;0,00062E+03;-0,00094E+03;-0,00008E+03;0,28928E+03;0,28658E+03;0,28599E+03;240,283 ;240,555 ;240,414 ;NAN
781;2025/08/20;14:01:17;740;245,821 ;245,730 ;245,619 ;245,723 ;0,28207E+03;0,28403E+03;0,28867E+03;0,28492E+03;36,028E+03;36,566E+03;37,116E+03;109,710E+03;57,019 ;57,028 ;59,244E+03;59,449E+03;60,411E+03;179,105E+03;69,339E+03;69,795E+03;70,902E+03;210,036E+03;0,51959 ;0,52391 ;0,52348 ;0,52234 ;39,883 ;39,770 ;39,705 ;16,768 ;16,428 ;16,962 ;1,595 ;1,609 ;1,592 ;1,824 ;1,816 ;1,816 ;-0,00123E+03;0,00027E+03;0,00013E+03;0,28506E+03;0,29078E+03;0,29086E+03;240,507 ;240,519 ;240,391 ;NAN
782;2025/08/20;14:01:18;238;246,282 ;246,149 ;246,027 ;246,153 ;0,28487E+03;0,28700E+03;0,29077E+03;0,28755E+03;35,680E+03;36,399E+03;36,788E+03;108,867E+03;57,028 ;57,028 ;60,409E+03;60,545E+03;61,353E+03;182,308E+03;70,159E+03;70,644E+03;71,537E+03;212,341E+03;0,50856 ;0,51524 ;0,51425 ;0,51270 ;39,901 ;40,081 ;39,594 ;16,754 ;16,740 ;16,587 ;1,598 ;1,595 ;1,597 ;1,839 ;1,811 ;1,812 ;-0,00166E+03;0,00047E+03;-0,00029E+03;0,29127E+03;0,28926E+03;0,29613E+03;240,637 ;239,851 ;241,031 ;NAN
783;2025/08/20;14:01:18;738;246,233 ;246,061 ;245,994 ;246,096 ;0,28327E+03;0,28542E+03;0,29020E+03;0,28630E+03;35,470E+03;35,972E+03;36,601E+03;108,044E+03;57,027 ;57,030 ;60,059E+03;60,317E+03;61,291E+03;181,667E+03;69,751E+03;70,230E+03;71,388E+03;211,369E+03;0,50853 ;0,51221 ;0,51271 ;0,51116 ;39,912 ;40,022 ;39,745 ;16,570 ;16,801 ;16,975 ;1,608 ;1,598 ;1,595 ;1,825 ;1,799 ;1,794 ;0,00121E+03;-0,00060E+03;0,00008E+03;0,28341E+03;0,28310E+03;0,28457E+03;239,579 ;240,033 ;239,347 ;NAN
784;2025/08/20;14:01:19;238;246,152 ;246,050 ;245,911 ;246,037 ;0,28263E+03;0,28474E+03;0,28879E+03;0,28539E+03;35,041E+03;35,693E+03;36,121E+03;106,855E+03;57,030 ;57,025 ;60,101E+03;60,287E+03;61,143E+03;181,531E+03;69,570E+03;70,060E+03;71,016E+03;210,646E+03;0,50368 ;0,50946 ;0,50863 ;0,50727 ;40,190 ;39,686 ;39,994 ;17,108 ;16,515 ;17,058 ;1,593 ;1,595 ;1,603 ;1,821 ;1,805 ;1,811 ;0,00096E+03;0,00048E+03;0,00013E+03;0,27546E+03;0,28328E+03;0,28100E+03;239,520 ;239,961 ;239,574 ;NAN
785;2025/08/20;14:01:19;736;246,384 ;246,290 ;246,161 ;246,278 ;0,27966E+03;0,28203E+03;0,28585E+03;0,28251E+03;34,398E+03;35,094E+03;35,531E+03;105,022E+03;57,028 ;57,033 ;59,703E+03;59,944E+03;60,734E+03;180,382E+03;68,904E+03;69,461E+03;70,364E+03;208,729E+03;0,49922 ;0,50523 ;0,50495 ;0,50315 ;39,892 ;39,775 ;39,898 ;16,825 ;16,921 ;16,620 ;1,611 ;1,596 ;1,594 ;1,821 ;1,799 ;1,791 ;-0,00010E+03;-0,00004E+03;-0,00061E+03;0,28143E+03;0,28151E+03;0,29049E+03;240,491 ;240,459 ;240,142 ;NAN
786;2025/08/20;14:01:20;238;246,254 ;246,136 ;246,002 ;246,130 ;0,28020E+03;0,28217E+03;0,28576E+03;0,28271E+03;34,479E+03;35,210E+03;35,509E+03;105,198E+03;57,024 ;57,023 ;59,770E+03;59,866E+03;60,670E+03;180,306E+03;69,001E+03;69,452E+03;70,298E+03;208,752E+03;0,49968 ;0,50696 ;0,50512 ;0,50394 ;39,364 ;39,980 ;39,485 ;16,619 ;16,941 ;17,165 ;1,592 ;1,597 ;1,592 ;1,829 ;1,793 ;1,791 ;-0,00047E+03;-0,00045E+03;-0,00020E+03;0,28311E+03;0,27918E+03;0,28055E+03;240,239 ;239,322 ;240,298 ;NAN
787;2025/08/20;14:01:20;739;246,914 ;246,834 ;246,706 ;246,818 ;0,28345E+03;0,28620E+03;0,28960E+03;0,28642E+03;34,313E+03;35,128E+03;35,539E+03;104,980E+03;57,029 ;57,042 ;60,999E+03;61,292E+03;61,980E+03;184,271E+03;69,987E+03;70,645E+03;71,446E+03;212,079E+03;0,49027 ;0,49725 ;0,49742 ;0,49501 ;40,023 ;39,995 ;40,022 ;16,981 ;16,376 ;17,020 ;1,602 ;1,621 ;1,591 ;1,848 ;1,846 ;1,821 ;-0,00147E+03;-0,00013E+03;0,00058E+03;0,27929E+03;0,28838E+03;0,28544E+03;240,145 ;240,686 ;240,440 ;NAN
788;2025/08/20;14:01:21;238;246,261 ;246,116 ;246,031 ;246,136 ;0,27796E+03;0,27967E+03;0,28444E+03;0,28069E+03;34,552E+03;35,021E+03;35,559E+03;105,132E+03;57,017 ;57,020 ;59,089E+03;59,257E+03;60,275E+03;178,621E+03;68,450E+03;68,832E+03;69,982E+03;207,264E+03;0,50478 ;0,50879 ;0,50811 ;0,50724 ;39,925 ;40,147 ;40,063 ;16,801 ;16,917 ;16,940 ;1,600 ;1,602 ;1,591 ;1,843 ;1,822 ;1,817 ;0,00086E+03;0,00009E+03;0,00048E+03;0,27459E+03;0,27566E+03;0,28020E+03;240,434 ;241,038 ;240,556 ;NAN
789;2025/08/20;14:01:21;738;246,637 ;246,525 ;246,399 ;246,520 ;0,28104E+03;0,28294E+03;0,28700E+03;0,28366E+03;34,469E+03;35,100E+03;35,498E+03;105,067E+03;57,024 ;57,018 ;60,137E+03;60,276E+03;61,160E+03;181,573E+03;69,315E+03;69,751E+03;70,715E+03;209,781E+03;0,49728 ;0,50322 ;0,50198 ;0,50084 ;39,717 ;40,195 ;39,687 ;16,595 ;16,732 ;17,039 ;1,603 ;1,593 ;1,595 ;1,814 ;1,808 ;1,804 ;0,00072E+03;-0,00008E+03;-0,00046E+03;0,28460E+03;0,28491E+03;0,28425E+03;240,739 ;240,342 ;240,409 ;NAN
790;2025/08/20;14:01:22;238;246,283 ;246,171 ;246,036 ;246,163 ;0,27933E+03;0,28178E+03;0,28501E+03;0,28204E+03;34,387E+03;35,202E+03;35,521E+03;105,110E+03;57,019 ;57,022 ;59,582E+03;59,770E+03;60,461E+03;179,813E+03;68,793E+03;69,366E+03;70,123E+03;208,282E+03;0,49986 ;0,50749 ;0,50655 ;0,50465 ;39,715 ;39,826 ;39,888 ;16,935 ;16,529 ;17,403 ;1,608 ;1,596 ;1,611 ;1,815 ;1,794 ;1,807 ;0,00086E+03;-0,00096E+03;0,00012E+03;0,27749E+03;0,28458E+03;0,27869E+03;240,091 ;240,320 ;241,235 ;NAN
791;2025/08/20;14:01:22;739;246,651 ;246,558 ;246,437 ;246,549 ;0,28168E+03;0,28386E+03;0,28774E+03;0,28443E+03;34,424E+03;35,116E+03;35,530E+03;105,070E+03;57,025 ;57,034 ;60,350E+03;60,542E+03;61,367E+03;182,259E+03;69,477E+03;69,989E+03;70,911E+03;210,377E+03;0,49546 ;0,50174 ;0,50106 ;0,49944 ;39,720 ;40,228 ;40,105 ;17,104 ;16,573 ;16,999 ;1,615 ;1,600 ;1,608 ;1,847 ;1,804 ;1,813 ;0,00005E+03;0,00116E+03;0,00002E+03;0,27284E+03;0,28295E+03;0,28107E+03;240,706 ;240,456 ;239,828 ;NAN
792;2025/08/20;14:01:23;238;246,407 ;246,274 ;246,167 ;246,283 ;0,27965E+03;0,28193E+03;0,28619E+03;0,28259E+03;34,458E+03;35,054E+03;35,587E+03;105,099E+03;57,020 ;57,026 ;59,673E+03;59,933E+03;60,802E+03;180,408E+03;68,907E+03;69,431E+03;70,451E+03;208,790E+03;0,50007 ;0,50487 ;0,50513 ;0,50337 ;39,806 ;40,271 ;39,894 ;17,095 ;16,801 ;16,849 ;1,601 ;1,614 ;1,608 ;1,844 ;1,806 ;1,800 ;-0,00016E+03;-0,00012E+03;-0,00011E+03;0,27126E+03;0,27776E+03;0,28034E+03;240,433 ;240,050 ;239,570 ;NAN
793;2025/08/20;14:01:23;738;246,607 ;246,459 ;246,346 ;246,471 ;0,28075E+03;0,28233E+03;0,28666E+03;0,28324E+03;34,516E+03;35,076E+03;35,473E+03;105,066E+03;57,024 ;57,011 ;60,018E+03;60,094E+03;61,060E+03;181,172E+03;69,235E+03;69,582E+03;70,616E+03;209,433E+03;0,49853 ;0,50410 ;0,50234 ;0,50167 ;39,536 ;40,208 ;40,321 ;16,516 ;16,633 ;16,906 ;1,593 ;1,606 ;1,601 ;1,825 ;1,807 ;1,802 ;-0,00007E+03;0,00027E+03;0,00000E+03;0,28049E+03;0,28410E+03;0,28137E+03;240,855 ;240,248 ;239,944 ;NAN
794;2025/08/20;14:01:24;237;246,363 ;246,252 ;246,125 ;246,247 ;0,27938E+03;0,28181E+03;0,28591E+03;0,28236E+03;34,484E+03;35,117E+03;35,634E+03;105,234E+03;57,019 ;57,018 ;59,566E+03;59,855E+03;60,680E+03;180,102E+03;68,828E+03;69,396E+03;70,369E+03;208,593E+03;0,50101 ;0,50604 ;0,50639 ;0,50450 ;39,815 ;40,374 ;39,877 ;16,606 ;16,564 ;16,988 ;1,602 ;1,607 ;1,602 ;1,823 ;1,797 ;1,796 ;0,00022E+03;-0,00020E+03;0,00004E+03;0,27905E+03;0,28291E+03;0,28228E+03;240,588 ;240,007 ;241,103 ;NAN
795;2025/08/20;14:01:24;738;246,324 ;246,198 ;246,075 ;246,199 ;0,27900E+03;0,28219E+03;0,28520E+03;0,28213E+03;34,249E+03;35,124E+03;35,575E+03;104,947E+03;57,022 ;57,028 ;59,582E+03;59,943E+03;60,497E+03;180,021E+03;68,724E+03;69,475E+03;70,181E+03;208,380E+03;0,49835 ;0,50555 ;0,50690 ;0,50363 ;39,864 ;39,962 ;39,969 ;17,186 ;16,371 ;16,997 ;1,612 ;1,595 ;1,598 ;1,823 ;1,806 ;1,791 ;-0,00026E+03;-0,00056E+03;-0,00015E+03;0,27504E+03;0,28760E+03;0,28430E+03;240,526 ;240,425 ;240,053 ;NAN
796;2025/08/20;14:01:25;236;246,592 ;246,449 ;246,348 ;246,463 ;0,28165E+03;0,28410E+03;0,28841E+03;0,28472E+03;34,478E+03;35,076E+03;35,645E+03;105,200E+03;57,023 ;57,025 ;60,291E+03;60,597E+03;61,461E+03;182,349E+03;69,453E+03;70,016E+03;71,050E+03;210,519E+03;0,49643 ;0,50097 ;0,50169 ;0,49971 ;40,003 ;39,773 ;39,827 ;17,074 ;16,732 ;16,737 ;1,608 ;1,615 ;1,602 ;1,836 ;1,824 ;1,811 ;-0,00023E+03;0,00047E+03;-0,00017E+03;0,27471E+03;0,28232E+03;0,28798E+03;240,113 ;240,050 ;239,345 ;NAN
797;2025/08/20;14:01:25;736;246,263 ;246,153 ;246,014 ;246,144 ;0,27911E+03;0,28154E+03;0,28499E+03;0,28188E+03;34,417E+03;35,181E+03;35,555E+03;105,152E+03;57,019 ;57,015 ;59,497E+03;59,708E+03;60,428E+03;179,633E+03;68,735E+03;69,302E+03;70,112E+03;208,148E+03;0,50072 ;0,50764 ;0,50712 ;0,50518 ;39,631 ;40,255 ;39,911 ;16,547 ;16,641 ;16,870 ;1,604 ;1,596 ;1,598 ;1,820 ;1,811 ;1,836 ;0,00022E+03;-0,00030E+03;0,00044E+03;0,27945E+03;0,28361E+03;0,28281E+03;240,673 ;240,304 ;239,977 ;NAN
798;2025/08/20;14:01:26;236;246,499 ;246,384 ;246,275 ;246,386 ;0,27941E+03;0,28092E+03;0,28499E+03;0,28177E+03;34,433E+03;35,044E+03;35,359E+03;104,837E+03;57,022 ;57,024 ;59,649E+03;59,687E+03;60,629E+03;179,965E+03;68,874E+03;69,214E+03;70,187E+03;208,275E+03;0,49995 ;0,50631 ;0,50379 ;0,50336 ;39,659 ;40,163 ;39,931 ;16,416 ;16,803 ;16,987 ;1,605 ;1,603 ;1,611 ;1,859 ;1,860 ;1,836 ;0,00065E+03;-0,00024E+03;-0,00077E+03;0,29073E+03;0,29152E+03;0,29028E+03;240,772 ;241,342 ;241,049 ;NAN
799;2025/08/20;14:01:26;740;246,695 ;246,567 ;246,429 ;246,564 ;0,28161E+03;0,28395E+03;0,28739E+03;0,28432E+03;34,399E+03;35,171E+03;35,528E+03;105,098E+03;57,023 ;57,025 ;60,357E+03;60,537E+03;61,265E+03;182,159E+03;69,471E+03;70,012E+03;70,821E+03;210,305E+03;0,49516 ;0,50236 ;0,50165 ;0,49974 ;39,709 ;39,919 ;40,043 ;16,993 ;16,515 ;16,958 ;1,602 ;1,591 ;1,603 ;1,842 ;1,818 ;1,836 ;-0,00043E+03;0,00018E+03;0,00070E+03;0,27710E+03;0,28731E+03;0,28656E+03;240,413 ;239,847 ;239,548 ;NAN
800;2025/08/20;14:01:27;237;246,372 ;246,259 ;246,132 ;246,255 ;0,28043E+03;0,28265E+03;0,28717E+03;0,28341E+03;34,559E+03;35,101E+03;35,666E+03;105,327E+03;57,020 ;57,019 ;59,825E+03;60,105E+03;61,023E+03;180,953E+03;69,090E+03;69,604E+03;70,681E+03;209,375E+03;0,50021 ;0,50430 ;0,50461 ;0,50305 ;40,118 ;39,348 ;39,881 ;16,901 ;16,705 ;16,815 ;1,607 ;1,597 ;1,613 ;1,830 ;1,799 ;1,815 ;-0,00001E+03;0,00047E+03;-0,00042E+03;0,27469E+03;0,27868E+03;0,28174E+03;240,505 ;240,000 ;239,929 ;NAN
801;2025/08/20;14:01:27;738;246,436 ;246,347 ;246,206 ;246,330 ;0,27952E+03;0,28241E+03;0,28625E+03;0,28273E+03;34,401E+03;35,100E+03;35,660E+03;105,162E+03;57,022 ;57,016 ;59,677E+03;60,067E+03;60,789E+03;180,534E+03;68,883E+03;69,571E+03;70,476E+03;208,930E+03;0,49942 ;0,50453 ;0,50598 ;0,50333 ;40,079 ;39,990 ;39,862 ;16,891 ;16,815 ;16,641 ;1,603 ;1,608 ;1,605 ;1,823 ;1,802 ;1,786 ;-0,00012E+03;-0,00012E+03;-0,00034E+03;0,27814E+03;0,28122E+03;0,28671E+03;240,403 ;240,835 ;240,304 ;NAN
802;2025/08/20;14:01:28;237;246,514 ;246,378 ;246,252 ;246,381 ;0,27984E+03;0,28212E+03;0,28531E+03;0,28242E+03;34,383E+03;35,196E+03;35,478E+03;105,056E+03;57,020 ;57,023 ;59,804E+03;59,939E+03;60,643E+03;180,386E+03;68,983E+03;69,509E+03;70,258E+03;208,750E+03;0,49842 ;0,50635 ;0,50496 ;0,50326 ;39,385 ;40,446 ;40,005 ;16,518 ;16,688 ;17,059 ;1,603 ;1,612 ;1,596 ;1,813 ;1,798 ;1,791 ;0,00031E+03;-0,00024E+03;0,00094E+03;0,28396E+03;0,28627E+03;0,28382E+03;241,580 ;240,278 ;240,528 ;NAN
803;2025/08/20;14:01:28;738;246,444 ;246,324 ;246,205 ;246,324 ;0,28076E+03;0,28267E+03;0,28711E+03;0,28351E+03;34,556E+03;35,114E+03;35,607E+03;105,277E+03;57,022 ;57,015 ;59,945E+03;60,126E+03;61,064E+03;181,135E+03;69,192E+03;69,628E+03;70,688E+03;209,508E+03;0,49942 ;0,50431 ;0,50373 ;0,50250 ;39,880 ;39,873 ;40,092 ;16,854 ;16,448 ;16,922 ;1,610 ;1,608 ;1,598 ;1,823 ;1,807 ;1,804 ;0,00007E+03;-0,00024E+03;-0,00023E+03;0,27748E+03;0,28668E+03;0,28538E+03;240,264 ;240,307 ;240,207 ;NAN
804;2025/08/20;14:01:29;236;246,356 ;246,213 ;246,091 ;246,220 ;0,27956E+03;0,28128E+03;0,28498E+03;0,28194E+03;34,490E+03;35,180E+03;35,462E+03;105,133E+03;57,019 ;57,017 ;59,613E+03;59,654E+03;60,504E+03;179,771E+03;68,871E+03;69,255E+03;70,131E+03;208,257E+03;0,50079 ;0,50799 ;0,50566 ;0,50482 ;39,818 ;39,650 ;40,071 ;16,956 ;16,641 ;16,669 ;1,602 ;1,600 ;1,611 ;1,815 ;1,801 ;1,803 ;-0,00038E+03;0,00057E+03;-0,00114E+03;0,27561E+03;0,28225E+03;0,28701E+03;241,236 ;241,156 ;240,966 ;NAN
805;2025/08/20;14:01:29;739;246,496 ;246,371 ;246,249 ;246,372 ;0,28136E+03;0,28349E+03;0,28765E+03;0,28417E+03;34,525E+03;35,134E+03;35,609E+03;105,268E+03;57,023 ;57,012 ;60,151E+03;60,363E+03;61,233E+03;181,747E+03;69,354E+03;69,843E+03;70,834E+03;210,032E+03;0,49780 ;0,50304 ;0,50271 ;0,50120 ;40,284 ;40,047 ;39,801 ;16,921 ;16,877 ;16,625 ;1,605 ;1,594 ;1,598 ;1,838 ;1,812 ;1,789 ;0,00038E+03;-0,00055E+03;0,00054E+03;0,27678E+03;0,28125E+03;0,28723E+03;239,528 ;240,384 ;240,256 ;NAN
806;2025/08/20;14:01:30;236;246,598 ;246,456 ;246,352 ;246,468 ;0,28078E+03;0,28266E+03;0,28682E+03;0,28342E+03;34,506E+03;35,116E+03;35,529E+03;105,150E+03;57,021 ;57,021 ;60,029E+03;60,165E+03;61,078E+03;181,271E+03;69,239E+03;69,663E+03;70,659E+03;209,562E+03;0,49835 ;0,50408 ;0,50282 ;0,50176 ;39,984 ;40,027 ;40,026 ;16,700 ;16,860 ;17,010 ;1,591 ;1,608 ;1,603 ;1,821 ;1,822 ;1,806 ;-0,00016E+03;0,00024E+03;-0,00016E+03;0,27910E+03;0,27919E+03;0,28409E+03;240,658 ;240,545 ;240,274 ;NAN
807;2025/08/20;14:01:30;739;246,270 ;246,147 ;246,035 ;246,151 ;0,27906E+03;0,28131E+03;0,28487E+03;0,28175E+03;34,455E+03;35,192E+03;35,558E+03;105,204E+03;57,021 ;57,024 ;59,464E+03;59,634E+03;60,398E+03;179,496E+03;68,725E+03;69,244E+03;70,087E+03;208,056E+03;0,50135 ;0,50823 ;0,50734 ;0,50565 ;39,937 ;39,765 ;40,161 ;16,952 ;16,496 ;16,897 ;1,610 ;1,614 ;1,600 ;1,821 ;1,819 ;1,800 ;-0,00009E+03;0,00024E+03;-0,00048E+03;0,27560E+03;0,28508E+03;0,28294E+03;240,249 ;240,470 ;239,988 ;NAN
808;2025/08/20;14:01:31;237;246,394 ;246,327 ;246,224 ;246,315 ;0,27868E+03;0,28065E+03;0,28593E+03;0,28175E+03;34,477E+03;34,865E+03;35,539E+03;104,881E+03;57,019 ;57,033 ;59,383E+03;59,695E+03;60,775E+03;179,854E+03;68,666E+03;69,131E+03;70,404E+03;208,201E+03;0,50209 ;0,50434 ;0,50479 ;0,50375 ;39,739 ;39,883 ;39,259 ;17,013 ;16,551 ;16,824 ;1,597 ;1,604 ;1,605 ;1,853 ;1,814 ;1,808 ;-0,00073E+03;0,00010E+03;0,00092E+03;0,27673E+03;0,28764E+03;0,28674E+03;241,622 ;240,219 ;240,032 ;NAN
809;2025/08/20;14:01:31;738;246,301 ;246,209 ;246,114 ;246,208 ;0,28217E+03;0,28404E+03;0,28865E+03;0,28495E+03;35,233E+03;35,781E+03;36,307E+03;107,320E+03;57,013 ;57,031 ;59,905E+03;60,088E+03;61,062E+03;181,055E+03;69,498E+03;69,934E+03;71,041E+03;210,473E+03;0,50696 ;0,51163 ;0,51107 ;0,50990 ;40,041 ;39,965 ;39,974 ;16,854 ;16,821 ;16,757 ;1,596 ;1,598 ;1,607 ;1,849 ;1,826 ;1,801 ;-0,00058E+03;0,00026E+03;-0,00044E+03;0,27705E+03;0,27888E+03;0,28301E+03;239,573 ;240,164 ;239,847 ;NAN
810;2025/08/20;14:01:32;237;238,980 ;239,282 ;239,111 ;239,124 ;0,33469E+03;0,33557E+03;0,34334E+03;0,33787E+03;55,858E+03;56,155E+03;57,151E+03;169,164E+03;56,689 ;56,884 ;57,247E+03;57,395E+03;58,939E+03;173,581E+03;79,983E+03;80,297E+03;82,097E+03;242,378E+03;0,69837 ;0,69935 ;0,69613 ;0,69793 ;39,913 ;39,778 ;39,584 ;16,794 ;16,754 ;16,837 ;1,630 ;1,626 ;1,628 ;2,125 ;2,135 ;2,076 ;0,00031E+03;0,00056E+03;-0,00000E+03;0,28202E+03;0,28284E+03;0,28645E+03;238,521 ;238,229 ;238,164 ;NAN
811;2025/08/20;14:01:32;737;218,182 ;218,108 ;217,836 ;218,042 ;0,59598E+03;0,60510E+03;0,60990E+03;0,60366E+03;111,480E+03;113,423E+03;114,327E+03;339,230E+03;56,000 ;56,040 ;66,938E+03;67,479E+03;67,680E+03;202,097E+03;130,032E+03;131,978E+03;132,858E+03;394,868E+03;0,85732 ;0,85941 ;0,86052 ;0,85910 ;38,574 ;39,088 ;39,637 ;13,045 ;12,390 ;13,112 ;1,652 ;1,663 ;1,661 ;1,848 ;1,850 ;1,833 ;-0,00211E+03;0,00249E+03;-0,00064E+03;0,43932E+03;0,45691E+03;0,45093E+03;225,541 ;224,235 ;223,346 ;NAN
812;2025/08/20;14:01:33;237;214,570 ;214,387 ;214,262 ;214,406 ;0,73555E+03;0,74374E+03;0,74933E+03;0,74287E+03;130,475E+03;132,526E+03;133,461E+03;396,462E+03;56,513 ;56,482 ;88,801E+03;88,660E+03;89,247E+03;266,708E+03;157,827E+03;159,448E+03;160,552E+03;477,827E+03;0,82670 ;0,83115 ;0,83126 ;0,82972 ;38,197 ;38,451 ;38,848 ;8,306 ;8,109 ;8,347 ;1,624 ;1,621 ;1,624 ;1,607 ;1,616 ;1,604 ;-0,00019E+03;-0,00093E+03;0,00133E+03;0,69844E+03;0,72152E+03;0,72085E+03;206,897 ;206,747 ;207,003 ;NAN
813;2025/08/20;14:01:33;738;213,039 ;213,059 ;212,844 ;212,981 ;0,77391E+03;0,78444E+03;0,79776E+03;0,78537E+03;137,223E+03;139,141E+03;141,790E+03;418,154E+03;56,760 ;56,760 ;91,395E+03;92,590E+03;93,419E+03;277,403E+03;164,873E+03;167,132E+03;169,798E+03;501,803E+03;0,83230 ;0,83252 ;0,83505 ;0,83330 ;38,251 ;38,346 ;38,538 ;7,721 ;7,748 ;8,088 ;1,613 ;1,618 ;1,609 ;1,641 ;1,650 ;1,626 ;-0,00200E+03;0,00343E+03;-0,00352E+03;0,75078E+03;0,75389E+03;0,74733E+03;210,921 ;210,418 ;210,186 ;NAN
814;2025/08/20;14:01:34;238;212,011 ;211,938 ;211,677 ;211,875 ;0,83605E+03;0,84886E+03;0,85597E+03;0,84696E+03;146,444E+03;149,225E+03;150,591E+03;446,260E+03;56,874 ;56,872 ;99,861E+03;100,487E+03;100,757E+03;301,105E+03;177,251E+03;179,905E+03;181,189E+03;538,345E+03;0,82619 ;0,82947 ;0,83113 ;0,82895 ;37,878 ;38,515 ;38,766 ;7,228 ;7,101 ;7,421 ;1,631 ;1,597 ;1,634 ;1,602 ;1,606 ;1,584 ;0,00346E+03;-0,00518E+03;0,00297E+03;0,81886E+03;0,83600E+03;0,81919E+03;207,520 ;207,366 ;206,996 ;NAN
815;2025/08/20;14:01:34;737;210,949 ;210,874 ;210,616 ;210,813 ;0,88389E+03;0,89696E+03;0,90466E+03;0,89517E+03;153,983E+03;156,823E+03;158,248E+03;469,054E+03;56,932 ;56,943 ;105,143E+03;105,748E+03;106,119E+03;317,009E+03;186,456E+03;189,146E+03;190,535E+03;566,137E+03;0,82584 ;0,82911 ;0,83055 ;0,82852 ;38,197 ;38,525 ;38,390 ;6,909 ;6,768 ;7,052 ;1,603 ;1,638 ;1,611 ;1,590 ;1,609 ;1,597 ;-0,00094E+03;0,00273E+03;-0,00049E+03;0,86383E+03;0,87924E+03;0,86807E+03;206,642 ;206,453 ;205,805 ;NAN
816;2025/08/20;14:01:35;236;209,296 ;209,219 ;208,975 ;209,163 ;0,93560E+03;0,94970E+03;0,95667E+03;0,94732E+03;162,066E+03;165,172E+03;166,426E+03;493,665E+03;56,930 ;56,933 ;109,906E+03;110,444E+03;110,772E+03;331,122E+03;195,818E+03;198,695E+03;199,921E+03;594,433E+03;0,82764 ;0,83129 ;0,83246 ;0,83048 ;38,093 ;37,986 ;38,569 ;6,405 ;6,517 ;6,515 ;1,620 ;1,613 ;1,614 ;1,606 ;1,608 ;1,616 ;-0,00014E+03;0,00005E+03;-0,00004E+03;0,91727E+03;0,90927E+03;0,92496E+03;206,296 ;205,292 ;205,129 ;NAN
817;2025/08/20;14:01:35;739;208,179 ;208,016 ;207,780 ;207,991 ;0,99666E+03;1,00999E+03;1,01615E+03;1,00760E+03;171,174E+03;174,268E+03;175,216E+03;520,658E+03;56,940 ;56,940 ;117,256E+03;117,344E+03;117,805E+03;352,405E+03;207,484E+03;210,093E+03;211,136E+03;628,713E+03;0,82500 ;0,82948 ;0,82987 ;0,82813 ;38,183 ;38,910 ;38,180 ;6,004 ;6,179 ;6,319 ;1,631 ;1,628 ;1,610 ;1,598 ;1,586 ;1,587 ;0,00049E+03;-0,00014E+03;-0,00046E+03;0,99540E+03;0,97493E+03;0,97683E+03;203,876 ;203,770 ;204,593 ;NAN
818;2025/08/20;14:01:36;237;208,947 ;208,825 ;208,590 ;208,787 ;1,00607E+03;1,02060E+03;1,02873E+03;1,01847E+03;171,819E+03;175,000E+03;176,461E+03;523,280E+03;57,157 ;57,143 ;121,114E+03;121,649E+03;122,096E+03;364,858E+03;210,215E+03;213,128E+03;214,583E+03;637,926E+03;0,81735 ;0,82110 ;0,82234 ;0,82028 ;37,671 ;37,892 ;38,819 ;5,860 ;5,747 ;5,933 ;1,626 ;1,599 ;1,645 ;1,597 ;1,582 ;1,583 ;-0,00115E+03;0,00109E+03;-0,00040E+03;1,03159E+03;1,04999E+03;1,03288E+03;202,604 ;202,599 ;201,812 ;NAN
819;2025/08/20;14:01:36;737;213,185 ;213,100 ;212,856 ;213,047 ;0,93729E+03;0,94985E+03;0,95702E+03;0,94805E+03;162,590E+03;165,581E+03;166,773E+03;494,944E+03;57,428 ;57,432 ;116,149E+03;116,420E+03;116,978E+03;349,547E+03;199,815E+03;202,412E+03;203,708E+03;605,935E+03;0,81370 ;0,81804 ;0,81869 ;0,81683 ;38,306 ;37,490 ;38,237 ;6,210 ;6,082 ;6,307 ;1,611 ;1,623 ;1,631 ;1,588 ;1,592 ;1,591 ;-0,00278E+03;-0,00004E+03;0,00064E+03;0,96924E+03;0,98839E+03;0,98157E+03;208,417 ;207,439 ;207,001 ;NAN
820;2025/08/20;14:01:37;237;213,902 ;213,784 ;213,526 ;213,737 ;0,91823E+03;0,93048E+03;0,93751E+03;0,92874E+03;160,975E+03;163,834E+03;165,032E+03;489,842E+03;57,324 ;57,319 ;112,537E+03;112,819E+03;113,304E+03;338,660E+03;196,412E+03;198,922E+03;200,183E+03;595,517E+03;0,81958 ;0,82361 ;0,82441 ;0,82255 ;37,971 ;38,629 ;38,384 ;6,642 ;6,609 ;6,550 ;1,631 ;1,636 ;1,641 ;1,566 ;1,571 ;1,569 ;0,00073E+03;0,00033E+03;-0,00031E+03;0,91502E+03;0,92942E+03;0,95634E+03;209,460 ;209,075 ;208,944 ;NAN
821;2025/08/20;14:01:37;738;213,673 ;213,578 ;213,344 ;213,532 ;0,91566E+03;0,92742E+03;0,93446E+03;0,92585E+03;160,920E+03;163,711E+03;164,899E+03;489,529E+03;57,241 ;57,237 ;111,285E+03;111,504E+03;112,043E+03;334,832E+03;195,652E+03;198,077E+03;199,362E+03;593,090E+03;0,82248 ;0,82650 ;0,82713 ;0,82539 ;38,392 ;38,523 ;38,713 ;6,467 ;6,606 ;6,600 ;1,629 ;1,619 ;1,586 ;1,569 ;1,575 ;1,575 ;0,00039E+03;-0,00064E+03;-0,00025E+03;0,92653E+03;0,91916E+03;0,94795E+03;209,738 ;209,678 ;209,129 ;NAN
822;2025/08/20;14:01:38;236;214,521 ;214,400 ;214,170 ;214,364 ;0,91815E+03;0,93063E+03;0,93590E+03;0,92823E+03;161,146E+03;164,205E+03;165,076E+03;490,427E+03;57,239 ;57,233 ;113,252E+03;113,350E+03;113,698E+03;340,300E+03;196,962E+03;199,528E+03;200,443E+03;596,933E+03;0,81816 ;0,82297 ;0,82356 ;0,82158 ;37,994 ;38,138 ;38,189 ;6,452 ;6,459 ;6,588 ;1,635 ;1,591 ;1,629 ;1,574 ;1,579 ;1,581 ;-0,00139E+03;0,00059E+03;0,00135E+03;0,92442E+03;0,93364E+03;0,93344E+03;208,914 ;208,324 ;208,500 ;NAN
823;2025/08/20;14:01:38;738;214,171 ;214,091 ;213,868 ;214,043 ;0,91200E+03;0,92485E+03;0,93240E+03;0,92308E+03;160,644E+03;163,570E+03;164,960E+03;489,173E+03;57,203 ;57,206 ;111,107E+03;111,579E+03;112,038E+03;334,723E+03;195,323E+03;198,002E+03;199,410E+03;592,735E+03;0,82245 ;0,82610 ;0,82724 ;0,82528 ;38,383 ;38,079 ;38,465 ;6,809 ;6,490 ;6,699 ;1,603 ;1,618 ;1,628 ;1,580 ;1,582 ;1,577 ;0,00166E+03;-0,00108E+03;-0,00089E+03;0,89663E+03;0,93562E+03;0,92601E+03;209,654 ;211,048 ;209,413 ;NAN
824;2025/08/20;14:01:39;236;214,647 ;214,539 ;214,317 ;214,501 ;0,91049E+03;0,92187E+03;0,93000E+03;0,92079E+03;160,726E+03;163,402E+03;164,790E+03;488,917E+03;57,208 ;57,209 ;111,182E+03;111,424E+03;112,119E+03;334,725E+03;195,433E+03;197,776E+03;199,315E+03;592,524E+03;0,82241 ;0,82620 ;0,82678 ;0,82514 ;38,352 ;38,057 ;38,137 ;6,652 ;6,598 ;6,595 ;1,640 ;1,611 ;1,624 ;1,571 ;1,582 ;1,569 ;-0,00151E+03;0,00091E+03;0,00027E+03;0,91106E+03;0,92479E+03;0,94527E+03;210,411 ;210,450 ;210,688 ;NAN
825;2025/08/20;14:01:39;737;214,766 ;214,668 ;214,444 ;214,626 ;0,91392E+03;0,92572E+03;0,93397E+03;0,92454E+03;161,196E+03;163,939E+03;165,384E+03;490,518E+03;57,204 ;57,200 ;111,991E+03;112,315E+03;112,968E+03;337,273E+03;196,280E+03;198,722E+03;200,284E+03;595,286E+03;0,82125 ;0,82496 ;0,82575 ;0,82400 ;37,583 ;38,334 ;38,265 ;6,635 ;6,584 ;6,582 ;1,617 ;1,615 ;1,603 ;1,584 ;1,580 ;1,570 ;-0,00061E+03;0,00026E+03;0,00004E+03;0,90503E+03;0,92283E+03;0,93530E+03;209,047 ;209,405 ;209,035 ;NAN
826;2025/08/20;14:01:40;235;214,590 ;214,512 ;214,281 ;214,461 ;0,91359E+03;0,92532E+03;0,93357E+03;0,92416E+03;161,290E+03;164,019E+03;165,460E+03;490,769E+03;57,193 ;57,196 ;111,446E+03;111,790E+03;112,434E+03;335,670E+03;196,048E+03;198,493E+03;200,046E+03;594,586E+03;0,82271 ;0,82632 ;0,82711 ;0,82540 ;38,259 ;37,560 ;38,453 ;6,571 ;6,532 ;6,550 ;1,610 ;1,619 ;1,619 ;1,569 ;1,570 ;1,574 ;0,00205E+03;-0,00116E+03;-0,00046E+03;0,91697E+03;0,92046E+03;0,93696E+03;209,712 ;209,968 ;210,288 ;NAN
827;2025/08/20;14:01:40;736;214,686 ;214,579 ;214,337 ;214,534 ;0,91417E+03;0,92754E+03;0,93392E+03;0,92521E+03;161,172E+03;164,263E+03;165,434E+03;490,870E+03;57,198 ;57,196 ;111,989E+03;112,387E+03;112,700E+03;337,076E+03;196,260E+03;199,031E+03;200,174E+03;595,465E+03;0,82122 ;0,82531 ;0,82645 ;0,82435 ;38,107 ;38,159 ;38,779 ;6,615 ;6,515 ;6,699 ;1,618 ;1,627 ;1,625 ;1,570 ;1,573 ;1,572 ;-0,00175E+03;0,00091E+03;0,00039E+03;0,92241E+03;0,93182E+03;0,92766E+03;210,399 ;209,211 ;209,247 ;NAN
828;2025/08/20;14:01:41;237;214,736 ;214,645 ;214,402 ;214,594 ;0,91072E+03;0,92351E+03;0,93065E+03;0,92163E+03;160,818E+03;163,768E+03;165,040E+03;489,627E+03;57,200 ;57,204 ;111,278E+03;111,687E+03;112,138E+03;335,103E+03;195,564E+03;198,227E+03;199,533E+03;593,324E+03;0,82233 ;0,82616 ;0,82713 ;0,82523 ;38,412 ;38,051 ;38,358 ;6,736 ;6,517 ;6,639 ;1,605 ;1,607 ;1,636 ;1,578 ;1,573 ;1,581 ;0,00061E+03;-0,00140E+03;-0,00041E+03;0,90485E+03;0,93493E+03;0,92593E+03;210,435 ;209,993 ;209,416 ;NAN
829;2025/08/20;14:01:41;738;214,802 ;214,689 ;214,443 ;214,645 ;0,91152E+03;0,92443E+03;0,93077E+03;0,92224E+03;160,955E+03;163,992E+03;165,085E+03;490,031E+03;57,199 ;57,202 ;111,488E+03;111,781E+03;112,185E+03;335,454E+03;195,796E+03;198,465E+03;199,596E+03;593,857E+03;0,82205 ;0,82630 ;0,82710 ;0,82517 ;38,014 ;38,308 ;38,105 ;6,655 ;6,559 ;6,618 ;1,628 ;1,632 ;1,627 ;1,571 ;1,578 ;1,577 ;0,00072E+03;0,00076E+03;0,00081E+03;0,90516E+03;0,93037E+03;0,93920E+03;210,207 ;210,622 ;209,835 ;NAN
830;2025/08/20;14:01:42;237;214,736 ;214,625 ;214,385 ;214,582 ;0,91285E+03;0,92584E+03;0,93237E+03;0,92368E+03;161,034E+03;164,080E+03;165,242E+03;490,357E+03;57,201 ;57,200 ;111,768E+03;112,082E+03;112,469E+03;336,319E+03;196,021E+03;198,708E+03;199,885E+03;594,614E+03;0,82152 ;0,82574 ;0,82668 ;0,82466 ;38,531 ;38,366 ;38,574 ;6,641 ;6,575 ;6,631 ;1,595 ;1,602 ;1,639 ;1,579 ;1,584 ;1,579 ;0,00073E+03;-0,00026E+03;-0,00042E+03;0,90966E+03;0,91449E+03;0,94487E+03;209,779 ;209,722 ;208,836 ;NAN
831;2025/08/20;14:01:42;737;214,688 ;214,580 ;214,370 ;214,546 ;0,91146E+03;0,92345E+03;0,93094E+03;0,92195E+03;160,874E+03;163,685E+03;164,997E+03;489,556E+03;57,199 ;57,200 ;111,401E+03;111,677E+03;112,262E+03;335,340E+03;195,680E+03;198,153E+03;199,567E+03;593,400E+03;0,82213 ;0,82606 ;0,82678 ;0,82500 ;38,222 ;37,635 ;38,086 ;6,578 ;6,724 ;6,725 ;1,638 ;1,586 ;1,632 ;1,572 ;1,580 ;1,568 ;-0,00080E+03;0,00058E+03;-0,00061E+03;0,92448E+03;0,90935E+03;0,93477E+03;209,107 ;209,388 ;210,085 ;NAN
832;2025/08/20;14:01:43;239;214,990 ;214,915 ;214,734 ;214,880 ;0,90887E+03;0,91914E+03;0,92919E+03;0,91906E+03;160,582E+03;162,980E+03;164,733E+03;488,295E+03;57,211 ;57,213 ;111,326E+03;111,618E+03;112,580E+03;335,524E+03;195,397E+03;197,537E+03;199,528E+03;592,462E+03;0,82182 ;0,82506 ;0,82562 ;0,82418 ;38,275 ;38,557 ;38,311 ;6,661 ;6,574 ;6,817 ;1,619 ;1,625 ;1,638 ;1,572 ;1,575 ;1,565 ;-0,00090E+03;0,00015E+03;-0,00000E+03;0,92624E+03;0,92438E+03;0,91763E+03;210,146 ;209,473 ;209,183 ;NAN
833;2025/08/20;14:01:43;738;215,042 ;214,920 ;214,691 ;214,884 ;0,90871E+03;0,92110E+03;0,92835E+03;0,91938E+03;160,525E+03;163,409E+03;164,680E+03;488,614E+03;57,199 ;57,202 ;111,431E+03;111,744E+03;112,269E+03;335,444E+03;195,410E+03;197,963E+03;199,308E+03;592,681E+03;0,82148 ;0,82545 ;0,82626 ;0,82441 ;38,143 ;38,452 ;38,482 ;6,692 ;6,600 ;6,757 ;1,617 ;1,626 ;1,629 ;1,577 ;1,570 ;1,574 ;0,00101E+03;-0,00083E+03;-0,00015E+03;0,90874E+03;0,92706E+03;0,92051E+03;210,917 ;209,975 ;209,655 ;NAN
834;2025/08/20;14:01:44;238;214,558 ;214,441 ;214,221 ;214,407 ;0,90919E+03;0,92118E+03;0,92808E+03;0,91948E+03;160,576E+03;163,437E+03;164,617E+03;488,630E+03;57,187 ;57,180 ;110,768E+03;110,949E+03;111,483E+03;333,201E+03;195,075E+03;197,538E+03;198,815E+03;591,428E+03;0,82315 ;0,82737 ;0,82799 ;0,82619 ;38,461 ;38,403 ;38,578 ;6,708 ;6,584 ;6,701 ;1,600 ;1,639 ;1,644 ;1,578 ;1,577 ;1,572 ;0,00019E+03;-0,00037E+03;0,00090E+03;0,89923E+03;0,92287E+03;0,92174E+03;210,279 ;209,438 ;209,951 ;NAN
835;2025/08/20;14:01:44;739;225,596 ;225,039 ;224,887 ;225,174 ;0,77657E+03;0,78460E+03;0,79193E+03;0,78437E+03;126,222E+03;127,994E+03;129,320E+03;383,535E+03;57,975 ;57,781 ;121,490E+03;121,627E+03;122,450E+03;365,567E+03;175,191E+03;176,566E+03;178,094E+03;529,851E+03;0,72048 ;0,72491 ;0,72613 ;0,72386 ;38,670 ;38,020 ;38,666 ;6,797 ;6,603 ;6,685 ;1,729 ;1,713 ;1,724 ;1,838 ;1,841 ;1,839 ;0,00187E+03;-0,00217E+03;0,00037E+03;0,89208E+03;0,92662E+03;0,94295E+03;209,726 ;211,227 ;208,671 ;NAN
836;2025/08/20;14:01:45;238;248,199 ;248,287 ;248,185 ;248,223 ;0,44186E+03;0,44495E+03;0,45118E+03;0,44600E+03;62,463E+03;63,615E+03;64,208E+03;190,286E+03;58,237 ;58,342 ;90,143E+03;90,321E+03;91,739E+03;272,203E+03;109,669E+03;110,475E+03;111,976E+03;332,121E+03;0,56956 ;0,57583 ;0,57340 ;0,57294 ;38,935 ;38,535 ;38,069 ;12,967 ;12,778 ;13,011 ;1,616 ;1,629 ;1,612 ;1,943 ;1,957 ;1,960 ;0,00064E+03;-0,00213E+03;0,00157E+03;0,50294E+03;0,51053E+03;0,51379E+03;242,908 ;242,928 ;242,901 ;NAN
837;2025/08/20;14:01:45;737;250,384 ;250,167 ;250,008 ;250,186 ;0,35113E+03;0,35518E+03;0,35904E+03;0,35512E+03;45,562E+03;46,605E+03;47,231E+03;139,398E+03;57,700 ;57,659 ;75,189E+03;75,650E+03;76,333E+03;227,172E+03;87,916E+03;88,853E+03;89,764E+03;266,533E+03;0,51824 ;0,52452 ;0,52617 ;0,52300 ;39,446 ;40,246 ;38,845 ;15,341 ;15,419 ;15,169 ;1,607 ;1,606 ;1,629 ;1,867 ;1,868 ;1,848 ;0,00046E+03;-0,00009E+03;-0,00064E+03;0,33383E+03;0,33465E+03;0,34400E+03;237,273 ;237,014 ;238,762 ;NAN
838;2025/08/20;14:01:46;236;248,822 ;248,674 ;248,507 ;248,667 ;0,30735E+03;0,31022E+03;0,31431E+03;0,31063E+03;42,606E+03;43,375E+03;43,959E+03;129,940E+03;57,300 ;57,266 ;63,509E+03;63,794E+03;64,564E+03;191,867E+03;76,477E+03;77,143E+03;78,108E+03;231,728E+03;0,55711 ;0,56226 ;0,56280 ;0,56074 ;39,348 ;39,708 ;39,529 ;15,904 ;16,150 ;15,993 ;1,610 ;1,599 ;1,621 ;1,855 ;1,838 ;1,833 ;-0,00038E+03;-0,00036E+03;-0,00042E+03;0,31993E+03;0,31507E+03;0,32745E+03;244,768 ;243,769 ;244,520 ;NAN
839;2025/08/20;14:01:46;738;250,981 ;250,875 ;250,766 ;250,874 ;0,29254E+03;0,29472E+03;0,29895E+03;0,29540E+03;36,019E+03;36,693E+03;37,149E+03;109,861E+03;57,199 ;57,202 ;63,981E+03;64,191E+03;65,114E+03;193,286E+03;73,423E+03;73,938E+03;74,966E+03;222,327E+03;0,49057 ;0,49626 ;0,49555 ;0,49414 ;39,466 ;39,444 ;39,676 ;16,073 ;16,382 ;16,528 ;1,593 ;1,594 ;1,615 ;1,922 ;1,885 ;1,912 ;-0,00058E+03;0,00046E+03;0,00056E+03;0,32140E+03;0,31688E+03;0,32171E+03;244,842 ;245,884 ;245,642 ;NAN
840;2025/08/20;14:01:47;237;250,200 ;250,076 ;249,930 ;250,069 ;0,28239E+03;0,28517E+03;0,28814E+03;0,28523E+03;34,337E+03;35,234E+03;35,565E+03;105,135E+03;57,097 ;57,097 ;61,748E+03;62,003E+03;62,621E+03;186,371E+03;70,653E+03;71,314E+03;72,015E+03;213,982E+03;0,48599 ;0,49406 ;0,49385 ;0,49133 ;39,839 ;40,133 ;39,942 ;16,478 ;16,966 ;16,935 ;1,603 ;1,601 ;1,603 ;1,835 ;1,801 ;1,814 ;-0,00009E+03;0,00057E+03;-0,00012E+03;0,28787E+03;0,28059E+03;0,28839E+03;243,818 ;243,718 ;243,815 ;NAN
841;2025/08/20;14:01:47;738;249,518 ;249,385 ;249,267 ;249,390 ;0,27920E+03;0,28142E+03;0,28504E+03;0,28189E+03;33,974E+03;34,708E+03;35,073E+03;103,755E+03;57,048 ;57,052 ;60,820E+03;61,000E+03;61,791E+03;183,612E+03;69,666E+03;70,183E+03;71,051E+03;210,900E+03;0,48768 ;0,49453 ;0,49363 ;0,49196 ;39,468 ;40,614 ;39,257 ;16,696 ;17,017 ;16,526 ;1,595 ;1,612 ;1,604 ;1,829 ;1,809 ;1,819 ;0,00032E+03;-0,00082E+03;-0,00019E+03;0,27850E+03;0,27534E+03;0,28754E+03;244,845 ;243,159 ;243,656 ;NAN
842;2025/08/20;14:01:48;237;248,582 ;248,469 ;248,337 ;248,463 ;0,27743E+03;0,27915E+03;0,28321E+03;0,27993E+03;34,211E+03;34,825E+03;35,203E+03;104,238E+03;57,026 ;57,020 ;59,880E+03;59,984E+03;60,889E+03;180,753E+03;68,964E+03;69,360E+03;70,333E+03;208,657E+03;0,49607 ;0,50208 ;0,50052 ;0,49957 ;40,574 ;40,230 ;39,403 ;16,984 ;17,141 ;16,379 ;1,598 ;1,597 ;1,603 ;1,837 ;1,798 ;1,805 ;-0,00044E+03;0,00068E+03;0,00002E+03;0,27370E+03;0,27305E+03;0,28633E+03;243,054 ;243,368 ;244,079 ;NAN
843;2025/08/20;14:01:48;738;248,518 ;248,384 ;248,274 ;248,392 ;0,28129E+03;0,28321E+03;0,28775E+03;0,28408E+03;34,411E+03;34,947E+03;35,450E+03;104,808E+03;57,023 ;57,017 ;60,851E+03;61,050E+03;62,025E+03;183,926E+03;69,907E+03;70,345E+03;71,441E+03;211,692E+03;0,49225 ;0,49679 ;0,49622 ;0,49510 ;40,071 ;40,259 ;39,340 ;16,711 ;17,159 ;16,958 ;1,608 ;1,595 ;1,599 ;1,857 ;1,836 ;1,810 ;0,00054E+03;-0,00013E+03;-0,00004E+03;0,28005E+03;0,27486E+03;0,28485E+03;241,870 ;242,415 ;242,258 ;NAN
844;2025/08/20;14:01:49;236;247,662 ;247,537 ;247,406 ;247,535 ;0,27884E+03;0,28116E+03;0,28475E+03;0,28158E+03;34,407E+03;35,129E+03;35,521E+03;105,057E+03;57,018 ;57,014 ;59,875E+03;60,081E+03;60,838E+03;180,794E+03;69,057E+03;69,597E+03;70,448E+03;209,103E+03;0,49824 ;0,50475 ;0,50421 ;0,50242 ;40,114 ;40,044 ;39,406 ;17,248 ;16,641 ;17,134 ;1,595 ;1,593 ;1,605 ;1,880 ;1,855 ;1,850 ;-0,00111E+03;0,00032E+03;-0,00021E+03;0,27042E+03;0,27811E+03;0,27969E+03;241,512 ;242,492 ;241,448 ;NAN
845;2025/08/20;14:01:49;738;247,413 ;247,304 ;247,210 ;247,309 ;0,27658E+03;0,27815E+03;0,28254E+03;0,27909E+03;34,324E+03;34,865E+03;35,279E+03;104,468E+03;57,017 ;57,026 ;59,199E+03;59,298E+03;60,283E+03;178,780E+03;68,430E+03;68,788E+03;69,848E+03;207,066E+03;0,50160 ;0,50684 ;0,50509 ;0,50452 ;39,540 ;40,141 ;40,141 ;17,061 ;16,539 ;16,830 ;1,603 ;1,610 ;1,598 ;1,838 ;1,866 ;1,855 ;0,00059E+03;-0,00091E+03;-0,00022E+03;0,28170E+03;0,29021E+03;0,29448E+03;242,605 ;241,841 ;242,479 ;NAN
846;2025/08/20;14:01:50;239;247,466 ;247,322 ;247,208 ;247,332 ;0,28086E+03;0,28249E+03;0,28648E+03;0,28327E+03;34,466E+03;35,101E+03;35,436E+03;105,003E+03;57,020 ;57,024 ;60,355E+03;60,408E+03;61,315E+03;182,078E+03;69,503E+03;69,865E+03;70,819E+03;210,187E+03;0,49589 ;0,50241 ;0,50038 ;0,49957 ;39,862 ;39,995 ;39,760 ;16,894 ;16,900 ;16,696 ;1,604 ;1,596 ;1,595 ;1,843 ;1,842 ;1,846 ;0,00023E+03;0,00034E+03;-0,00006E+03;0,28115E+03;0,28331E+03;0,29209E+03;240,842 ;240,496 ;240,684 ;NAN
847;2025/08/20;14:01:50;738;247,434 ;247,310 ;247,178 ;247,307 ;0,28081E+03;0,28318E+03;0,28664E+03;0,28354E+03;34,413E+03;35,175E+03;35,532E+03;105,120E+03;57,020 ;57,013 ;60,360E+03;60,558E+03;61,297E+03;182,216E+03;69,481E+03;70,033E+03;70,851E+03;210,365E+03;0,49529 ;0,50227 ;0,50150 ;0,49970 ;39,761 ;39,902 ;39,956 ;16,665 ;16,921 ;16,771 ;1,624 ;1,606 ;1,598 ;1,842 ;1,825 ;1,820 ;-0,00074E+03;0,00007E+03;0,00045E+03;0,28430E+03;0,28064E+03;0,28901E+03;241,113 ;241,199 ;241,049 ;NAN
848;2025/08/20;14:01:51;236;246,736 ;246,615 ;246,494 ;246,615 ;0,28002E+03;0,28168E+03;0,28558E+03;0,28243E+03;34,874E+03;35,532E+03;35,846E+03;106,252E+03;57,013 ;57,019 ;59,643E+03;59,692E+03;60,583E+03;179,919E+03;69,091E+03;69,467E+03;70,394E+03;208,951E+03;0,50476 ;0,51150 ;0,50922 ;0,50850 ;39,684 ;39,990 ;40,402 ;16,495 ;17,037 ;17,050 ;1,604 ;1,598 ;1,600 ;1,814 ;1,799 ;1,791 ;0,00129E+03;-0,00047E+03;-0,00048E+03;0,27946E+03;0,27536E+03;0,28013E+03;240,452 ;240,927 ;240,436 ;NAN
849;2025/08/20;14:01:51;739;246,958 ;246,820 ;246,690 ;246,823 ;0,28201E+03;0,28440E+03;0,28770E+03;0,28470E+03;34,502E+03;35,303E+03;35,631E+03;105,436E+03;57,027 ;57,018 ;60,497E+03;60,672E+03;61,382E+03;182,551E+03;69,644E+03;70,196E+03;70,974E+03;210,813E+03;0,49541 ;0,50292 ;0,50203 ;0,50014 ;39,702 ;39,837 ;40,157 ;16,772 ;16,805 ;16,919 ;1,600 ;1,624 ;1,599 ;1,835 ;1,817 ;1,816 ;0,00033E+03;0,00046E+03;-0,00040E+03;0,27962E+03;0,27941E+03;0,28475E+03;240,706 ;240,237 ;239,951 ;NAN
850;2025/08/20;14:01:52;237;246,303 ;246,186 ;246,050 ;246,180 ;0,27844E+03;0,28047E+03;0,28410E+03;0,28100E+03;34,631E+03;35,341E+03;35,678E+03;105,649E+03;57,016 ;57,019 ;59,195E+03;59,318E+03;60,113E+03;178,626E+03;68,581E+03;69,048E+03;69,903E+03;207,532E+03;0,50496 ;0,51183 ;0,51039 ;0,50908 ;39,959 ;39,924 ;40,204 ;17,020 ;16,669 ;16,929 ;1,593 ;1,607 ;1,604 ;1,840 ;1,832 ;1,806 ;-0,00143E+03;-0,00052E+03;0,00038E+03;0,27422E+03;0,27995E+03;0,28292E+03;240,672 ;240,058 ;240,183 ;NAN
851;2025/08/20;14:01:52;737;246,367 ;246,288 ;246,151 ;246,269 ;0,28091E+03;0,28334E+03;0,28704E+03;0,28376E+03;34,902E+03;35,626E+03;36,049E+03;106,576E+03;57,020 ;57,020 ;59,760E+03;60,003E+03;60,766E+03;180,530E+03;69,206E+03;69,782E+03;70,655E+03;209,643E+03;0,50432 ;0,51052 ;0,51021 ;0,50837 ;39,684 ;39,924 ;39,567 ;16,894 ;16,784 ;16,585 ;1,596 ;1,607 ;1,604 ;1,835 ;1,821 ;1,827 ;0,00026E+03;0,00009E+03;-0,00006E+03;0,28421E+03;0,28444E+03;0,29540E+03;241,425 ;240,840 ;240,780 ;NAN
852;2025/08/20;14:01:53;238;245,974 ;245,868 ;245,763 ;245,868 ;0,28166E+03;0,28406E+03;0,28770E+03;0,28447E+03;35,896E+03;36,646E+03;37,059E+03;109,601E+03;57,005 ;57,021 ;59,255E+03;59,454E+03;60,215E+03;178,925E+03;69,280E+03;69,841E+03;70,705E+03;209,826E+03;0,51813 ;0,52471 ;0,52413 ;0,52234 ;39,968 ;39,907 ;39,378 ;16,539 ;16,913 ;16,634 ;1,602 ;1,599 ;1,595 ;1,837 ;1,808 ;1,818 ;0,00061E+03;0,00082E+03;-0,00003E+03;0,29116E+03;0,28561E+03;0,29566E+03;240,916 ;240,763 ;240,913 ;NAN
853;2025/08/20;14:01:53;738;245,914 ;245,816 ;245,690 ;245,806 ;0,28632E+03;0,28888E+03;0,29282E+03;0,28934E+03;36,513E+03;37,223E+03;37,732E+03;111,467E+03;57,017 ;57,013 ;60,203E+03;60,475E+03;61,256E+03;181,934E+03;70,410E+03;71,012E+03;71,944E+03;213,367E+03;0,51857 ;0,52417 ;0,52446 ;0,52242 ;39,761 ;39,992 ;39,800 ;16,659 ;17,037 ;16,641 ;1,603 ;1,612 ;1,601 ;1,811 ;1,797 ;1,781 ;-0,00025E+03;-0,00079E+03;0,00026E+03;0,28621E+03;0,28209E+03;0,29083E+03;239,632 ;238,557 ;239,381 ;NAN
854;2025/08/20;14:01:54;238;245,753 ;245,631 ;245,502 ;245,628 ;0,28656E+03;0,28930E+03;0,29315E+03;0,28967E+03;36,708E+03;37,436E+03;37,960E+03;112,104E+03;57,017 ;57,014 ;60,100E+03;60,401E+03;61,143E+03;181,644E+03;70,424E+03;71,062E+03;71,968E+03;213,454E+03;0,52125 ;0,52681 ;0,52745 ;0,52519 ;39,705 ;40,089 ;39,615 ;16,685 ;17,009 ;16,878 ;1,600 ;1,611 ;1,607 ;1,813 ;1,793 ;1,799 ;-0,00090E+03;-0,00059E+03;-0,00053E+03;0,28425E+03;0,28051E+03;0,28696E+03;239,203 ;238,895 ;239,080 ;NAN
855;2025/08/20;14:01:54;736;245,740 ;245,631 ;245,491 ;245,621 ;0,28778E+03;0,28962E+03;0,29388E+03;0,29043E+03;37,202E+03;37,816E+03;38,245E+03;113,264E+03;57,018 ;57,003 ;60,143E+03;60,255E+03;61,175E+03;181,573E+03;70,719E+03;71,139E+03;72,146E+03;214,004E+03;0,52606 ;0,53158 ;0,53011 ;0,52926 ;39,277 ;39,927 ;39,748 ;16,498 ;16,779 ;16,848 ;1,600 ;1,603 ;1,609 ;1,794 ;1,788 ;1,775 ;0,00072E+03;0,00022E+03;-0,00007E+03;0,28945E+03;0,28697E+03;0,29268E+03;240,055 ;240,172 ;240,209 ;NAN
856;2025/08/20;14:01:55;235;245,553 ;245,443 ;245,335 ;245,444 ;0,28923E+03;0,29152E+03;0,29577E+03;0,29217E+03;38,221E+03;38,876E+03;39,406E+03;116,503E+03;57,006 ;57,017 ;59,859E+03;60,069E+03;60,930E+03;180,857E+03;71,021E+03;71,551E+03;72,562E+03;215,134E+03;0,53817 ;0,54333 ;0,54307 ;0,54154 ;39,865 ;39,563 ;39,797 ;16,451 ;16,706 ;17,050 ;1,619 ;1,596 ;1,600 ;1,797 ;1,773 ;1,785 ;0,00033E+03;0,00030E+03;0,00094E+03;0,29642E+03;0,29372E+03;0,29336E+03;239,463 ;240,317 ;239,742 ;NAN
857;2025/08/20;14:01:55;736;245,252 ;245,164 ;245,035 ;245,150 ;0,29475E+03;0,29690E+03;0,30057E+03;0,29741E+03;39,441E+03;40,229E+03;40,581E+03;120,251E+03;57,009 ;57,013 ;60,582E+03;60,663E+03;61,462E+03;182,707E+03;72,289E+03;72,790E+03;73,651E+03;218,730E+03;0,54560 ;0,55267 ;0,55100 ;0,54977 ;39,934 ;40,055 ;39,471 ;16,417 ;16,621 ;16,919 ;1,611 ;1,611 ;1,590 ;1,772 ;1,743 ;1,748 ;0,00015E+03;-0,00026E+03;0,00012E+03;0,29518E+03;0,29552E+03;0,29407E+03;239,661 ;239,465 ;239,525 ;NAN
858;2025/08/20;14:01:56;237;244,606 ;244,507 ;244,393 ;244,502 ;0,29350E+03;0,29610E+03;0,30014E+03;0,29658E+03;39,926E+03;40,657E+03;41,198E+03;121,781E+03;57,010 ;57,018 ;59,665E+03;59,905E+03;60,689E+03;180,259E+03;71,791E+03;72,399E+03;73,351E+03;217,541E+03;0,55614 ;0,56157 ;0,56165 ;0,55981 ;39,716 ;39,841 ;39,503 ;16,809 ;16,539 ;17,074 ;1,604 ;1,600 ;1,620 ;1,758 ;1,742 ;1,753 ;0,00022E+03;0,00051E+03;-0,00117E+03;0,29278E+03;0,29795E+03;0,29284E+03;239,425 ;239,269 ;238,642 ;NAN
859;2025/08/20;14:01:56;740;244,694 ;244,623 ;244,492 ;244,603 ;0,29699E+03;0,30000E+03;0,30433E+03;0,30044E+03;40,360E+03;41,073E+03;41,743E+03;123,176E+03;57,018 ;57,022 ;60,434E+03;60,815E+03;61,594E+03;182,842E+03;72,672E+03;73,386E+03;74,406E+03;220,463E+03;0,55537 ;0,55969 ;0,56102 ;0,55872 ;39,653 ;39,917 ;39,308 ;16,482 ;16,486 ;16,969 ;1,597 ;1,598 ;1,613 ;1,759 ;1,736 ;1,738 ;-0,00004E+03;0,00008E+03;0,00027E+03;0,29966E+03;0,30342E+03;0,29844E+03;239,089 ;238,816 ;238,685 ;NAN
860;2025/08/20;14:01:57;238;244,360 ;244,257 ;244,153 ;244,257 ;0,29618E+03;0,29950E+03;0,30355E+03;0,29974E+03;40,528E+03;41,303E+03;41,988E+03;123,818E+03;57,021 ;57,029 ;59,962E+03;60,380E+03;61,070E+03;181,413E+03;72,374E+03;73,155E+03;74,112E+03;219,641E+03;0,55998 ;0,56459 ;0,56655 ;0,56373 ;39,865 ;39,161 ;39,968 ;17,036 ;16,358 ;16,811 ;1,598 ;1,606 ;1,604 ;1,768 ;1,779 ;1,748 ;-0,00022E+03;-0,00012E+03;0,00005E+03;0,29381E+03;0,30589E+03;0,30412E+03;238,402 ;239,620 ;238,690 ;NAN
861;2025/08/20;14:01:57;738;244,516 ;244,419 ;244,314 ;244,416 ;0,29673E+03;0,29895E+03;0,30341E+03;0,29970E+03;40,398E+03;41,052E+03;41,611E+03;123,060E+03;57,028 ;57,045 ;60,268E+03;60,446E+03;61,347E+03;182,061E+03;72,554E+03;73,068E+03;74,128E+03;219,751E+03;0,55679 ;0,56183 ;0,56134 ;0,56000 ;39,667 ;39,640 ;39,492 ;16,733 ;16,430 ;16,719 ;1,601 ;1,606 ;1,602 ;1,753 ;1,734 ;1,739 ;0,00050E+03;-0,00003E+03;0,00038E+03;0,29763E+03;0,30345E+03;0,30652E+03;238,437 ;238,690 ;239,111 ;NAN
862;2025/08/20;14:01:58;238;244,591 ;244,490 ;244,358 ;244,480 ;0,29933E+03;0,30174E+03;0,30510E+03;0,30206E+03;40,484E+03;41,356E+03;41,678E+03;123,518E+03;57,028 ;57,028 ;61,003E+03;61,092E+03;61,817E+03;183,911E+03;73,214E+03;73,774E+03;74,555E+03;221,542E+03;0,55295 ;0,56058 ;0,55902 ;0,55754 ;39,604 ;39,489 ;39,727 ;16,710 ;16,744 ;17,023 ;1,595 ;1,619 ;1,599 ;1,772 ;1,774 ;1,759 ;0,00027E+03;-0,00071E+03;-0,00079E+03;0,29713E+03;0,29626E+03;0,29700E+03;238,413 ;238,274 ;237,760 ;NAN
863;2025/08/20;14:01:58;738;244,331 ;244,253 ;244,130 ;244,238 ;0,29676E+03;0,29953E+03;0,30439E+03;0,30023E+03;40,537E+03;41,132E+03;41,887E+03;123,556E+03;57,026 ;57,028 ;60,116E+03;60,503E+03;61,382E+03;182,001E+03;72,507E+03;73,161E+03;74,312E+03;219,979E+03;0,55908 ;0,56222 ;0,56367 ;0,56167 ;39,863 ;39,549 ;39,646 ;16,949 ;16,325 ;16,745 ;1,614 ;1,593 ;1,616 ;1,781 ;1,769 ;1,754 ;-0,00149E+03;0,00039E+03;0,00061E+03;0,29040E+03;0,30116E+03;0,30110E+03;238,274 ;239,178 ;238,397 ;NAN
864;2025/08/20;14:01:59;238;244,626 ;244,524 ;244,389 ;244,513 ;0,29800E+03;0,30050E+03;0,30436E+03;0,30096E+03;40,403E+03;41,178E+03;41,644E+03;123,226E+03;57,029 ;57,026 ;60,679E+03;60,858E+03;61,632E+03;183,169E+03;72,900E+03;73,480E+03;74,382E+03;220,762E+03;0,55423 ;0,56040 ;0,55987 ;0,55818 ;39,926 ;39,435 ;39,537 ;16,491 ;16,653 ;16,526 ;1,600 ;1,608 ;1,612 ;1,755 ;1,731 ;1,731 ;0,00024E+03;-0,00012E+03;0,00010E+03;0,30355E+03;0,30140E+03;0,30642E+03;238,527 ;239,297 ;238,603 ;NAN
865;2025/08/20;14:01:59;739;244,349 ;244,246 ;244,132 ;244,242 ;0,29617E+03;0,29913E+03;0,30286E+03;0,29939E+03;40,411E+03;41,232E+03;41,771E+03;123,413E+03;57,025 ;57,036 ;60,034E+03;60,316E+03;61,008E+03;181,359E+03;72,368E+03;73,063E+03;73,938E+03;219,368E+03;0,55840 ;0,56434 ;0,56494 ;0,56259 ;39,471 ;39,862 ;39,383 ;16,569 ;16,313 ;17,139 ;1,600 ;1,622 ;1,602 ;1,738 ;1,747 ;1,749 ;0,00065E+03;-0,00005E+03;-0,00052E+03;0,29921E+03;0,30665E+03;0,29797E+03;238,975 ;239,232 ;239,565 ;NAN
866;2025/08/20;14:02:00;238;244,446 ;244,330 ;244,230 ;244,335 ;0,29883E+03;0,30094E+03;0,30558E+03;0,30178E+03;40,689E+03;41,300E+03;41,885E+03;123,874E+03;57,029 ;57,031 ;60,665E+03;60,835E+03;61,769E+03;183,269E+03;73,047E+03;73,530E+03;74,631E+03;221,208E+03;0,55703 ;0,56168 ;0,56123 ;0,55999 ;39,120 ;39,617 ;39,800 ;16,751 ;16,458 ;16,694 ;1,601 ;1,616 ;1,606 ;1,753 ;1,742 ;1,757 ;-0,00025E+03;-0,00019E+03;0,00039E+03;0,29548E+03;0,30294E+03;0,30429E+03;238,473 ;238,794 ;238,323 ;NAN
867;2025/08/20;14:02:00;737;244,603 ;244,467 ;244,338 ;244,469 ;0,29817E+03;0,30040E+03;0,30415E+03;0,30091E+03;40,545E+03;41,318E+03;41,710E+03;123,572E+03;57,027 ;57,024 ;60,626E+03;60,711E+03;61,508E+03;182,846E+03;72,934E+03;73,437E+03;74,316E+03;220,688E+03;0,55590 ;0,56263 ;0,56124 ;0,55994 ;39,863 ;39,584 ;39,309 ;16,536 ;16,522 ;16,606 ;1,600 ;1,601 ;1,617 ;1,738 ;1,737 ;1,738 ;-0,00051E+03;0,00026E+03;-0,00057E+03;0,30252E+03;0,30188E+03;0,30570E+03;238,278 ;238,363 ;239,021 ;NAN
868;2025/08/20;14:02:01;238;244,463 ;244,360 ;244,271 ;244,365 ;0,29936E+03;0,30159E+03;0,30614E+03;0,30237E+03;40,817E+03;41,464E+03;42,039E+03;124,320E+03;57,029 ;57,038 ;60,743E+03;60,926E+03;61,847E+03;183,516E+03;73,183E+03;73,697E+03;74,782E+03;221,662E+03;0,55774 ;0,56263 ;0,56216 ;0,56085 ;39,407 ;39,953 ;39,801 ;16,821 ;16,186 ;16,980 ;1,603 ;1,605 ;1,602 ;1,766 ;1,741 ;1,747 ;-0,00009E+03;0,00009E+03;0,00044E+03;0,29242E+03;0,30483E+03;0,29634E+03;238,639 ;238,925 ;238,533 ;NAN
869;2025/08/20;14:02:01;738;244,152 ;244,072 ;243,937 ;244,054 ;0,29722E+03;0,30019E+03;0,30431E+03;0,30057E+03;40,840E+03;41,594E+03;42,205E+03;124,640E+03;57,022 ;57,032 ;59,983E+03;60,316E+03;61,066E+03;181,365E+03;72,566E+03;73,267E+03;74,232E+03;220,066E+03;0,56280 ;0,56770 ;0,56856 ;0,56638 ;39,524 ;39,236 ;39,748 ;16,908 ;16,338 ;16,684 ;1,597 ;1,613 ;1,615 ;1,744 ;1,749 ;1,736 ;0,00031E+03;-0,00014E+03;-0,00039E+03;0,29223E+03;0,30117E+03;0,30264E+03;238,181 ;238,294 ;239,062 ;NAN
