DataNo;Date;Time;Millisecond;Urms-1;Urms-2;Urms-3;Urms-SIGMA;Irms-1;Irms-2;Irms-3;Irms-SIGMA;P-1;P-2;P-3;P-SIGMA;FreqU-1;FreqI-1;Q-1;Q-2;Q-3;Q-SIGMA;S-1;S-2;S-3;S-SIGMA;PF-1;PF-2;PF-3;PF-SIGMA;Uthd-1;Uthd-2;Uthd-3;Ithd-1;Ithd-2;Ithd-3;CfU-1;CfU-2;CfU-3;CfI-1;CfI-2;CfI-3;Idc-1;Idc-2;Idc-3;I(k)-1-Total;I(k)-2-Total;I(k)-3-Total;U(k)-1-Total;U(k)-2-Total;U(k)-3-Total;U(k)-1-500
870;2025/08/20;14:02:02;238;244,566 ;244,476 ;244,343 ;244,461 ;0,30027E+03;0,30253E+03;0,30641E+03;0,30307E+03;40,917E+03;41,683E+03;42,101E+03;124,701E+03;57,030 ;57,028 ;60,982E+03;61,095E+03;61,910E+03;183,987E+03;73,437E+03;73,960E+03;74,869E+03;222,266E+03;0,55717 ;0,56359 ;0,56234 ;0,56105 ;39,404 ;39,459 ;39,384 ;16,554 ;16,560 ;16,677 ;1,593 ;1,600 ;1,604 ;1,747 ;1,741 ;1,741 ;0,00044E+03;-0,00037E+03;0,00064E+03;0,30147E+03;0,30155E+03;0,30545E+03;238,213 ;238,059 ;238,160 ;NAN
871;2025/08/20;14:02:02;737;244,492 ;244,393 ;244,267 ;244,384 ;0,29840E+03;0,30118E+03;0,30549E+03;0,30169E+03;40,415E+03;41,122E+03;41,734E+03;123,272E+03;57,035 ;57,034 ;60,740E+03;61,049E+03;61,860E+03;183,650E+03;72,957E+03;73,607E+03;74,622E+03;221,187E+03;0,55396 ;0,55867 ;0,55928 ;0,55732 ;39,252 ;40,288 ;39,420 ;16,922 ;16,408 ;16,964 ;1,600 ;1,596 ;1,612 ;1,785 ;1,775 ;1,761 ;-0,00043E+03;0,00026E+03;-0,00027E+03;0,29309E+03;0,30179E+03;0,29651E+03;238,390 ;237,610 ;238,578 ;NAN
872;2025/08/20;14:02:03;237;244,564 ;244,468 ;244,355 ;244,462 ;0,29267E+03;0,29467E+03;0,29934E+03;0,29556E+03;39,417E+03;39,981E+03;40,554E+03;119,953E+03;57,039 ;57,031 ;59,746E+03;59,923E+03;60,873E+03;180,541E+03;71,577E+03;72,036E+03;73,145E+03;216,758E+03;0,55070 ;0,55502 ;0,55444 ;0,55340 ;39,560 ;39,782 ;39,919 ;16,385 ;16,508 ;16,637 ;1,600 ;1,608 ;1,595 ;1,809 ;1,763 ;1,777 ;-0,00101E+03;0,00014E+03;-0,00017E+03;0,30149E+03;0,30079E+03;0,30331E+03;240,385 ;239,428 ;239,233 ;NAN
873;2025/08/20;14:02:03;737;245,174 ;245,096 ;244,964 ;245,078 ;0,29548E+03;0,29802E+03;0,30247E+03;0,29866E+03;39,223E+03;39,885E+03;40,468E+03;119,576E+03;57,035 ;57,044 ;60,907E+03;61,194E+03;62,066E+03;184,167E+03;72,444E+03;73,044E+03;74,093E+03;219,582E+03;0,54143 ;0,54603 ;0,54617 ;0,54456 ;39,722 ;39,541 ;39,515 ;16,764 ;16,158 ;16,449 ;1,594 ;1,607 ;1,601 ;1,806 ;1,777 ;1,776 ;0,00089E+03;-0,00036E+03;0,00050E+03;0,29635E+03;0,30803E+03;0,30986E+03;238,829 ;239,243 ;239,656 ;NAN
874;2025/08/20;14:02:04;237;244,944 ;244,826 ;244,699 ;244,823 ;0,29498E+03;0,29746E+03;0,30157E+03;0,29800E+03;39,268E+03;39,971E+03;40,497E+03;119,736E+03;57,031 ;57,018 ;60,652E+03;60,876E+03;61,689E+03;183,218E+03;72,254E+03;72,826E+03;73,794E+03;218,874E+03;0,54348 ;0,54885 ;0,54878 ;0,54705 ;39,827 ;39,725 ;39,694 ;16,678 ;16,706 ;16,928 ;1,600 ;1,588 ;1,598 ;1,755 ;1,752 ;1,750 ;0,00077E+03;-0,00075E+03;-0,00021E+03;0,28902E+03;0,29193E+03;0,29388E+03;238,029 ;238,382 ;238,738 ;NAN
875;2025/08/20;14:02:04;738;244,906 ;244,789 ;244,669 ;244,788 ;0,29170E+03;0,29390E+03;0,29875E+03;0,29478E+03;38,868E+03;39,407E+03;40,046E+03;118,322E+03;57,031 ;57,027 ;59,942E+03;60,191E+03;61,147E+03;181,280E+03;71,440E+03;71,943E+03;73,094E+03;216,477E+03;0,54406 ;0,54775 ;0,54788 ;0,54658 ;39,482 ;38,997 ;39,464 ;16,744 ;16,375 ;16,693 ;1,614 ;1,604 ;1,594 ;1,784 ;1,769 ;1,767 ;-0,00007E+03;0,00093E+03;-0,00037E+03;0,29216E+03;0,30046E+03;0,30331E+03;239,611 ;239,242 ;239,018 ;NAN
876;2025/08/20;14:02:05;238;245,672 ;245,559 ;245,471 ;245,567 ;0,28885E+03;0,29004E+03;0,29494E+03;0,29128E+03;37,119E+03;37,608E+03;38,052E+03;112,779E+03;57,050 ;57,055 ;60,480E+03;60,483E+03;61,594E+03;182,557E+03;70,962E+03;71,222E+03;72,400E+03;214,584E+03;0,52308 ;0,52804 ;0,52558 ;0,52557 ;39,627 ;39,453 ;39,673 ;16,818 ;16,413 ;16,693 ;1,614 ;1,592 ;1,593 ;1,832 ;1,820 ;1,796 ;-0,00056E+03;-0,00030E+03;-0,00013E+03;0,29397E+03;0,30128E+03;0,30144E+03;240,003 ;239,954 ;239,137 ;NAN
877;2025/08/20;14:02:05;737;245,590 ;245,505 ;245,382 ;245,492 ;0,28917E+03;0,29118E+03;0,29575E+03;0,29203E+03;37,256E+03;37,836E+03;38,357E+03;113,449E+03;57,031 ;57,038 ;60,459E+03;60,651E+03;61,606E+03;182,717E+03;71,016E+03;71,485E+03;72,571E+03;215,073E+03;0,52461 ;0,52929 ;0,52854 ;0,52749 ;39,591 ;39,950 ;39,982 ;16,883 ;16,573 ;16,648 ;1,591 ;1,606 ;1,595 ;1,785 ;1,779 ;1,758 ;0,00008E+03;-0,00024E+03;0,00041E+03;0,28295E+03;0,29026E+03;0,29156E+03;239,702 ;239,057 ;239,160 ;NAN
878;2025/08/20;14:02:06;238;245,686 ;245,600 ;245,446 ;245,577 ;0,28730E+03;0,29029E+03;0,29334E+03;0,29031E+03;36,670E+03;37,568E+03;37,952E+03;112,189E+03;57,034 ;57,027 ;60,313E+03;60,594E+03;61,185E+03;182,092E+03;70,586E+03;71,295E+03;72,000E+03;213,880E+03;0,51951 ;0,52694 ;0,52711 ;0,52454 ;39,857 ;39,631 ;40,137 ;16,587 ;16,555 ;17,042 ;1,607 ;1,607 ;1,613 ;1,820 ;1,797 ;1,787 ;-0,00003E+03;0,00013E+03;0,00024E+03;0,28628E+03;0,29192E+03;0,28979E+03;239,875 ;240,073 ;239,319 ;NAN
879;2025/08/20;14:02:06;737;245,628 ;245,525 ;245,398 ;245,517 ;0,28435E+03;0,28613E+03;0,29042E+03;0,28697E+03;36,351E+03;36,949E+03;37,371E+03;110,671E+03;57,029 ;57,031 ;59,638E+03;59,751E+03;60,684E+03;180,073E+03;69,843E+03;70,253E+03;71,268E+03;211,364E+03;0,52047 ;0,52594 ;0,52438 ;0,52360 ;39,404 ;39,868 ;39,755 ;16,807 ;16,586 ;16,534 ;1,592 ;1,611 ;1,608 ;1,796 ;1,790 ;1,785 ;-0,00046E+03;-0,00094E+03;-0,00003E+03;0,28485E+03;0,29241E+03;0,29585E+03;241,055 ;239,548 ;239,969 ;NAN
880;2025/08/20;14:02:07;238;246,397 ;246,241 ;246,133 ;246,257 ;0,28524E+03;0,28778E+03;0,29150E+03;0,28817E+03;35,232E+03;35,975E+03;36,426E+03;107,633E+03;57,042 ;57,042 ;60,814E+03;61,052E+03;61,813E+03;183,679E+03;70,282E+03;70,863E+03;71,747E+03;212,893E+03;0,50129 ;0,50767 ;0,50769 ;0,50557 ;40,134 ;39,774 ;39,802 ;16,650 ;16,724 ;16,803 ;1,602 ;1,608 ;1,605 ;1,827 ;1,803 ;1,791 ;0,00012E+03;0,00091E+03;-0,00005E+03;0,28574E+03;0,28888E+03;0,29318E+03;240,266 ;240,528 ;239,755 ;NAN
881;2025/08/20;14:02:07;736;246,355 ;246,213 ;246,113 ;246,227 ;0,28006E+03;0,28237E+03;0,28636E+03;0,28293E+03;34,572E+03;35,224E+03;35,712E+03;105,508E+03;57,034 ;57,035 ;59,708E+03;59,941E+03;60,758E+03;180,407E+03;68,995E+03;69,524E+03;70,476E+03;208,995E+03;0,50108 ;0,50664 ;0,50673 ;0,50483 ;40,133 ;39,954 ;39,694 ;16,937 ;16,761 ;16,553 ;1,611 ;1,602 ;1,605 ;1,821 ;1,816 ;1,812 ;0,00012E+03;-0,00005E+03;-0,00050E+03;0,27604E+03;0,28116E+03;0,28757E+03;239,788 ;240,937 ;240,756 ;NAN
882;2025/08/20;14:02:08;236;246,450 ;246,338 ;246,209 ;246,333 ;0,28070E+03;0,28324E+03;0,28707E+03;0,28367E+03;34,649E+03;35,347E+03;35,825E+03;105,820E+03;57,025 ;57,027 ;59,877E+03;60,157E+03;60,928E+03;180,963E+03;69,180E+03;69,773E+03;70,680E+03;209,633E+03;0,50085 ;0,50660 ;0,50686 ;0,50479 ;39,563 ;40,194 ;40,173 ;16,614 ;16,403 ;17,003 ;1,635 ;1,603 ;1,605 ;1,805 ;1,798 ;1,785 ;0,00073E+03;-0,00007E+03;0,00087E+03;0,28412E+03;0,28948E+03;0,28741E+03;240,896 ;240,848 ;240,549 ;NAN
883;2025/08/20;14:02:08;738;246,538 ;246,439 ;246,324 ;246,434 ;0,28012E+03;0,28248E+03;0,28675E+03;0,28312E+03;34,447E+03;35,049E+03;35,581E+03;105,076E+03;57,024 ;57,031 ;59,855E+03;60,148E+03;61,018E+03;181,020E+03;69,060E+03;69,614E+03;70,634E+03;209,308E+03;0,49881 ;0,50347 ;0,50373 ;0,50202 ;40,025 ;39,846 ;39,931 ;17,090 ;16,353 ;16,971 ;1,612 ;1,606 ;1,605 ;1,847 ;1,816 ;1,808 ;-0,00025E+03;-0,00003E+03;0,00032E+03;0,27530E+03;0,28740E+03;0,28505E+03;240,508 ;240,092 ;239,782 ;NAN
884;2025/08/20;14:02:09;238;246,379 ;246,268 ;246,141 ;246,263 ;0,28068E+03;0,28276E+03;0,28708E+03;0,28351E+03;34,612E+03;35,191E+03;35,689E+03;105,491E+03;57,022 ;57,016 ;59,870E+03;60,087E+03;60,987E+03;180,943E+03;69,154E+03;69,634E+03;70,662E+03;209,450E+03;0,50050 ;0,50537 ;0,50506 ;0,50366 ;40,285 ;39,896 ;39,829 ;16,906 ;16,803 ;16,637 ;1,604 ;1,609 ;1,610 ;1,811 ;1,809 ;1,813 ;-0,00007E+03;-0,00031E+03;-0,00152E+03;0,27447E+03;0,27812E+03;0,28380E+03;240,142 ;239,495 ;239,905 ;NAN
885;2025/08/20;14:02:09;737;246,422 ;246,300 ;246,187 ;246,303 ;0,28077E+03;0,28320E+03;0,28691E+03;0,28363E+03;34,525E+03;35,240E+03;35,667E+03;105,431E+03;57,021 ;57,017 ;59,958E+03;60,197E+03;60,966E+03;181,120E+03;69,187E+03;69,753E+03;70,632E+03;209,572E+03;0,49901 ;0,50521 ;0,50496 ;0,50308 ;39,804 ;40,007 ;39,969 ;16,575 ;16,857 ;17,071 ;1,611 ;1,600 ;1,618 ;1,848 ;1,819 ;1,815 ;-0,00077E+03;0,00003E+03;0,00053E+03;0,28147E+03;0,28069E+03;0,28083E+03;240,341 ;240,357 ;239,838 ;NAN
886;2025/08/20;14:02:10;236;246,246 ;246,118 ;245,998 ;246,121 ;0,27880E+03;0,28124E+03;0,28479E+03;0,28161E+03;34,507E+03;35,250E+03;35,657E+03;105,414E+03;57,020 ;57,026 ;59,352E+03;59,570E+03;60,306E+03;179,227E+03;68,654E+03;69,218E+03;70,058E+03;207,930E+03;0,50262 ;0,50926 ;0,50896 ;0,50697 ;39,939 ;40,015 ;39,819 ;16,847 ;16,547 ;17,071 ;1,604 ;1,621 ;1,604 ;1,814 ;1,790 ;1,790 ;-0,00055E+03;0,00032E+03;0,00058E+03;0,27811E+03;0,28417E+03;0,28214E+03;240,598 ;241,043 ;240,118 ;NAN
887;2025/08/20;14:02:10;737;246,475 ;246,391 ;246,260 ;246,375 ;0,28134E+03;0,28367E+03;0,28713E+03;0,28405E+03;34,543E+03;35,316E+03;35,656E+03;105,515E+03;57,022 ;57,032 ;60,127E+03;60,316E+03;61,061E+03;181,504E+03;69,343E+03;69,894E+03;70,709E+03;209,947E+03;0,49815 ;0,50528 ;0,50426 ;0,50258 ;39,919 ;39,907 ;40,034 ;17,083 ;16,634 ;16,926 ;1,614 ;1,604 ;1,608 ;1,810 ;1,785 ;1,829 ;0,00122E+03;0,00063E+03;-0,00055E+03;0,27769E+03;0,28764E+03;0,28994E+03;240,676 ;239,862 ;240,100 ;NAN
888;2025/08/20;14:02:11;237;246,413 ;246,293 ;246,173 ;246,293 ;0,28033E+03;0,28212E+03;0,28660E+03;0,28302E+03;34,631E+03;35,170E+03;35,646E+03;105,447E+03;57,020 ;57,017 ;59,768E+03;59,927E+03;60,887E+03;180,583E+03;69,076E+03;69,485E+03;70,554E+03;209,116E+03;0,50134 ;0,50615 ;0,50523 ;0,50425 ;39,841 ;40,177 ;39,921 ;17,168 ;16,898 ;16,628 ;1,610 ;1,611 ;1,604 ;1,815 ;1,798 ;1,797 ;-0,00029E+03;-0,00090E+03;0,00000E+03;0,27530E+03;0,27892E+03;0,28870E+03;240,166 ;239,649 ;240,138 ;NAN
889;2025/08/20;14:02:11;738;246,197 ;246,074 ;245,970 ;246,081 ;0,28061E+03;0,28238E+03;0,28685E+03;0,28328E+03;35,057E+03;35,598E+03;36,076E+03;106,731E+03;57,016 ;57,014 ;59,531E+03;59,675E+03;60,636E+03;179,842E+03;69,086E+03;69,486E+03;70,557E+03;209,129E+03;0,50744 ;0,51231 ;0,51131 ;0,51036 ;39,873 ;40,003 ;39,949 ;16,538 ;16,733 ;17,007 ;1,605 ;1,601 ;1,611 ;1,824 ;1,781 ;1,786 ;-0,00228E+03;0,00001E+03;-0,00038E+03;0,28180E+03;0,28423E+03;0,28369E+03;240,052 ;240,676 ;239,777 ;NAN
890;2025/08/20;14:02:12;238;246,033 ;245,911 ;245,799 ;245,914 ;0,28285E+03;0,28471E+03;0,28902E+03;0,28553E+03;35,530E+03;36,122E+03;36,567E+03;108,219E+03;57,013 ;57,018 ;59,837E+03;59,975E+03;60,907E+03;180,719E+03;69,590E+03;70,013E+03;71,041E+03;210,645E+03;0,51055 ;0,51594 ;0,51473 ;0,51375 ;39,894 ;39,765 ;40,119 ;16,547 ;16,792 ;17,101 ;1,605 ;1,618 ;1,610 ;1,807 ;1,793 ;1,793 ;0,00093E+03;0,00044E+03;0,00021E+03;0,28294E+03;0,28416E+03;0,28235E+03;239,749 ;240,178 ;239,365 ;NAN
891;2025/08/20;14:02:12;738;245,730 ;245,638 ;245,525 ;245,631 ;0,28335E+03;0,28537E+03;0,28948E+03;0,28607E+03;36,168E+03;36,813E+03;37,251E+03;110,231E+03;57,012 ;57,018 ;59,498E+03;59,654E+03;60,530E+03;179,683E+03;69,629E+03;70,099E+03;71,074E+03;210,801E+03;0,51944 ;0,52516 ;0,52411 ;0,52292 ;39,608 ;39,954 ;40,028 ;16,598 ;16,878 ;16,996 ;1,615 ;1,605 ;1,608 ;1,779 ;1,780 ;1,791 ;0,00188E+03;-0,00093E+03;0,00018E+03;0,28611E+03;0,28659E+03;0,28977E+03;239,985 ;240,118 ;239,609 ;NAN
892;2025/08/20;14:02:13;239;245,074 ;244,964 ;244,847 ;244,962 ;0,28779E+03;0,28964E+03;0,29352E+03;0,29032E+03;38,046E+03;38,753E+03;39,098E+03;115,896E+03;56,993 ;57,008 ;59,388E+03;59,434E+03;60,301E+03;179,123E+03;70,530E+03;70,952E+03;71,867E+03;213,348E+03;0,53943 ;0,54618 ;0,54403 ;0,54322 ;39,762 ;39,886 ;39,733 ;16,941 ;16,806 ;16,751 ;1,594 ;1,609 ;1,598 ;1,775 ;1,748 ;1,751 ;-0,00111E+03;0,00089E+03;-0,00013E+03;0,28329E+03;0,28845E+03;0,29385E+03;239,239 ;239,477 ;239,693 ;NAN
893;2025/08/20;14:02:13;738;245,243 ;245,134 ;245,000 ;245,125 ;0,29373E+03;0,29636E+03;0,30007E+03;0,29672E+03;38,939E+03;39,732E+03;40,191E+03;118,862E+03;57,009 ;57,011 ;60,605E+03;60,819E+03;61,558E+03;182,982E+03;72,036E+03;72,647E+03;73,517E+03;218,200E+03;0,54055 ;0,54692 ;0,54669 ;0,54474 ;39,272 ;39,629 ;39,744 ;16,609 ;16,560 ;16,701 ;1,601 ;1,601 ;1,596 ;1,786 ;1,770 ;1,775 ;-0,00040E+03;-0,00069E+03;0,00024E+03;0,28887E+03;0,29193E+03;0,29618E+03;238,889 ;239,022 ;238,400 ;NAN
894;2025/08/20;14:02:14;239;244,320 ;244,238 ;244,097 ;244,218 ;0,29688E+03;0,30007E+03;0,30289E+03;0,29995E+03;40,687E+03;41,697E+03;42,038E+03;124,422E+03;56,995 ;56,998 ;60,049E+03;60,271E+03;60,821E+03;181,141E+03;72,535E+03;73,289E+03;73,935E+03;219,759E+03;0,56093 ;0,56894 ;0,56858 ;0,56617 ;39,480 ;40,004 ;39,717 ;16,538 ;16,775 ;16,980 ;1,607 ;1,610 ;1,602 ;1,759 ;1,749 ;1,763 ;-0,00046E+03;0,00066E+03;-0,00069E+03;0,29154E+03;0,28858E+03;0,29432E+03;238,849 ;238,013 ;238,352 ;NAN
895;2025/08/20;14:02:14;738;243,328 ;243,187 ;243,038 ;243,184 ;0,30234E+03;0,30450E+03;0,30818E+03;0,30500E+03;43,173E+03;43,962E+03;44,345E+03;131,481E+03;56,988 ;56,970 ;59,568E+03;59,588E+03;60,359E+03;179,515E+03;73,568E+03;74,050E+03;74,898E+03;222,516E+03;0,58685 ;0,59368 ;0,59207 ;0,59088 ;39,548 ;39,881 ;39,441 ;16,636 ;16,850 ;16,219 ;1,601 ;1,597 ;1,600 ;1,744 ;1,739 ;1,749 ;0,00112E+03;-0,00070E+03;0,00027E+03;0,30266E+03;0,30034E+03;0,31721E+03;238,564 ;237,804 ;238,627 ;NAN
896;2025/08/20;14:02:15;237;245,261 ;245,072 ;244,932 ;245,088 ;0,29957E+03;0,30096E+03;0,30608E+03;0,30220E+03;39,158E+03;39,609E+03;40,130E+03;118,897E+03;57,080 ;57,037 ;62,169E+03;62,218E+03;63,324E+03;187,711E+03;73,473E+03;73,756E+03;74,969E+03;222,198E+03;0,53296 ;0,53703 ;0,53529 ;0,53510 ;39,461 ;39,456 ;39,398 ;16,408 ;16,417 ;16,477 ;1,597 ;1,597 ;1,613 ;1,808 ;1,790 ;1,806 ;0,00033E+03;0,00005E+03;-0,00042E+03;0,31084E+03;0,31476E+03;0,31718E+03;237,534 ;238,986 ;237,557 ;NAN
897;2025/08/20;14:02:15;738;247,036 ;246,929 ;246,822 ;246,929 ;0,28603E+03;0,28840E+03;0,29276E+03;0,28907E+03;34,113E+03;34,716E+03;35,254E+03;104,083E+03;57,097 ;57,098 ;61,881E+03;62,178E+03;63,077E+03;187,137E+03;70,661E+03;71,213E+03;72,261E+03;214,135E+03;0,48277 ;0,48749 ;0,48788 ;0,48606 ;39,756 ;39,928 ;39,487 ;17,347 ;16,777 ;16,739 ;1,596 ;1,610 ;1,601 ;1,855 ;1,838 ;1,836 ;-0,00018E+03;0,00010E+03;0,00001E+03;0,28041E+03;0,28763E+03;0,29251E+03;239,808 ;240,326 ;239,621 ;NAN
898;2025/08/20;14:02:16;238;246,279 ;246,161 ;246,040 ;246,160 ;0,27893E+03;0,28196E+03;0,28547E+03;0,28212E+03;34,423E+03;35,185E+03;35,705E+03;105,312E+03;57,037 ;57,040 ;59,448E+03;59,828E+03;60,486E+03;179,761E+03;68,695E+03;69,407E+03;70,238E+03;208,339E+03;0,50110 ;0,50693 ;0,50834 ;0,50548 ;40,088 ;39,894 ;40,037 ;16,738 ;16,523 ;16,931 ;1,604 ;1,591 ;1,597 ;1,877 ;1,844 ;1,840 ;0,00001E+03;0,00044E+03;0,00013E+03;0,27377E+03;0,27927E+03;0,27917E+03;240,652 ;240,672 ;240,201 ;NAN
899;2025/08/20;14:02:16;737;246,303 ;246,192 ;246,080 ;246,191 ;0,27863E+03;0,28021E+03;0,28476E+03;0,28120E+03;34,539E+03;35,051E+03;35,508E+03;105,098E+03;57,028 ;57,021 ;59,302E+03;59,417E+03;60,411E+03;179,130E+03;68,627E+03;68,986E+03;70,074E+03;207,686E+03;0,50329 ;0,50809 ;0,50672 ;0,50604 ;39,216 ;39,930 ;39,567 ;16,427 ;16,842 ;16,373 ;1,615 ;1,604 ;1,593 ;1,865 ;1,853 ;1,844 ;0,00023E+03;0,00026E+03;0,00046E+03;0,28871E+03;0,28408E+03;0,29934E+03;241,031 ;240,276 ;241,752 ;NAN
900;2025/08/20;14:02:17;237;246,581 ;246,436 ;246,314 ;246,444 ;0,28120E+03;0,28422E+03;0,28730E+03;0,28424E+03;34,423E+03;35,288E+03;35,704E+03;105,415E+03;57,023 ;57,023 ;60,191E+03;60,503E+03;61,097E+03;181,792E+03;69,339E+03;70,042E+03;70,765E+03;210,146E+03;0,49645 ;0,50381 ;0,50455 ;0,50163 ;39,587 ;39,985 ;40,057 ;16,582 ;16,458 ;16,760 ;1,599 ;1,602 ;1,604 ;1,842 ;1,813 ;1,828 ;0,00007E+03;-0,00053E+03;-0,00101E+03;0,28424E+03;0,28835E+03;0,29042E+03;240,250 ;240,733 ;240,432 ;NAN
901;2025/08/20;14:02:17;737;246,487 ;246,350 ;246,232 ;246,356 ;0,28184E+03;0,28389E+03;0,28773E+03;0,28449E+03;34,594E+03;35,280E+03;35,675E+03;105,549E+03;57,024 ;57,025 ;60,243E+03;60,387E+03;61,211E+03;181,840E+03;69,469E+03;69,937E+03;70,848E+03;210,255E+03;0,49798 ;0,50445 ;0,50355 ;0,50201 ;39,987 ;40,002 ;40,142 ;16,939 ;16,805 ;16,730 ;1,598 ;1,603 ;1,608 ;1,834 ;1,801 ;1,812 ;-0,00028E+03;-0,00046E+03;0,00064E+03;0,27765E+03;0,27801E+03;0,28667E+03;240,290 ;239,805 ;239,455 ;NAN
902;2025/08/20;14:02:18;237;246,297 ;246,178 ;246,048 ;246,174 ;0,27918E+03;0,28173E+03;0,28542E+03;0,28211E+03;34,505E+03;35,217E+03;35,670E+03;105,392E+03;57,019 ;57,014 ;59,477E+03;59,749E+03;60,494E+03;179,720E+03;68,761E+03;69,356E+03;70,227E+03;208,344E+03;0,50181 ;0,50777 ;0,50793 ;0,50586 ;39,854 ;39,919 ;39,867 ;16,773 ;17,019 ;16,573 ;1,590 ;1,594 ;1,592 ;1,813 ;1,811 ;1,799 ;0,00020E+03;0,00015E+03;-0,00003E+03;0,28229E+03;0,27881E+03;0,29023E+03;240,077 ;240,214 ;239,783 ;NAN
903;2025/08/20;14:02:18;736;246,461 ;246,349 ;246,210 ;246,340 ;0,28006E+03;0,28239E+03;0,28603E+03;0,28282E+03;34,483E+03;35,205E+03;35,596E+03;105,283E+03;57,022 ;57,017 ;59,794E+03;60,000E+03;60,764E+03;180,558E+03;69,025E+03;69,565E+03;70,422E+03;209,012E+03;0,49957 ;0,50607 ;0,50546 ;0,50372 ;39,735 ;39,959 ;39,625 ;16,382 ;16,943 ;16,852 ;1,598 ;1,596 ;1,594 ;1,809 ;1,815 ;1,821 ;0,00081E+03;-0,00043E+03;-0,00007E+03;0,28946E+03;0,28341E+03;0,28911E+03;240,847 ;240,406 ;241,198 ;NAN
904;2025/08/20;14:02:19;238;247,166 ;246,994 ;246,772 ;246,978 ;0,28318E+03;0,28567E+03;0,28988E+03;0,28625E+03;33,061E+03;33,598E+03;34,133E+03;100,792E+03;57,003 ;56,919 ;61,693E+03;62,047E+03;62,866E+03;186,606E+03;69,993E+03;70,559E+03;71,535E+03;212,088E+03;0,47234 ;0,47617 ;0,47715 ;0,47524 ;39,887 ;39,712 ;40,499 ;16,984 ;16,694 ;16,916 ;1,615 ;1,600 ;1,615 ;1,908 ;1,911 ;1,903 ;-0,00062E+03;0,00058E+03;-0,00010E+03;0,27497E+03;0,27823E+03;0,28329E+03;240,060 ;240,340 ;239,157 ;NAN
905;2025/08/20;14:02:19;739;251,602 ;251,515 ;251,333 ;251,483 ;0,30593E+03;0,30938E+03;0,31421E+03;0,30984E+03;15,309E+03;15,723E+03;16,213E+03;47,245E+03;55,503 ;55,447 ;75,435E+03;76,209E+03;77,288E+03;228,933E+03;76,973E+03;77,814E+03;78,971E+03;233,758E+03;0,19889 ;0,20206 ;0,20531 ;0,20211 ;39,827 ;39,851 ;40,340 ;16,459 ;16,677 ;16,508 ;1,591 ;1,584 ;1,591 ;2,082 ;2,082 ;2,075 ;0,00079E+03;-0,00057E+03;-0,00030E+03;0,28415E+03;0,28198E+03;0,28969E+03;244,334 ;243,741 ;244,384 ;NAN
906;2025/08/20;14:02:20;238;251,078 ;250,922 ;250,826 ;250,942 ;0,33270E+03;0,33716E+03;0,34220E+03;0,33735E+03;13,509E+03;13,939E+03;14,581E+03;42,029E+03;52,834 ;52,851 ;82,434E+03;83,446E+03;84,584E+03;250,464E+03;83,534E+03;84,602E+03;85,832E+03;253,968E+03;0,16172 ;0,16476 ;0,16988 ;0,16549 ;39,618 ;39,779 ;39,273 ;17,383 ;17,553 ;17,399 ;1,577 ;1,577 ;1,587 ;2,094 ;2,115 ;2,106 ;-0,00053E+03;0,00064E+03;0,00056E+03;0,31429E+03;0,31690E+03;0,32467E+03;245,048 ;245,268 ;245,342 ;NAN
907;2025/08/20;14:02:20;739;251,170 ;251,020 ;250,937 ;251,042 ;0,35856E+03;0,36279E+03;0,36955E+03;0,36363E+03;12,715E+03;12,882E+03;13,602E+03;39,200E+03;50,307 ;50,281 ;89,157E+03;90,153E+03;91,730E+03;271,039E+03;90,059E+03;91,068E+03;92,733E+03;273,860E+03;0,14119 ;0,14146 ;0,14668 ;0,14314 ;37,584 ;37,769 ;37,679 ;16,908 ;16,977 ;16,973 ;1,586 ;1,590 ;1,592 ;1,984 ;2,005 ;1,989 ;0,00047E+03;-0,00010E+03;-0,00038E+03;0,35618E+03;0,36021E+03;0,36831E+03;243,492 ;243,965 ;243,810 ;NAN
908;2025/08/20;14:02:21;237;247,132 ;246,977 ;246,904 ;247,004 ;0,31522E+03;0,31959E+03;0,32445E+03;0,31976E+03;11,755E+03;12,105E+03;12,732E+03;36,591E+03;47,763 ;47,748 ;77,009E+03;77,999E+03;79,090E+03;234,098E+03;77,901E+03;78,932E+03;80,108E+03;236,942E+03;0,15089 ;0,15335 ;0,15893 ;0,15443 ;37,523 ;37,025 ;37,110 ;16,049 ;16,148 ;16,033 ;1,660 ;1,665 ;1,660 ;2,121 ;2,088 ;2,087 ;-0,00198E+03;0,00040E+03;0,00033E+03;0,33676E+03;0,34136E+03;0,34565E+03;241,138 ;239,228 ;240,871 ;NAN
909;2025/08/20;14:02:21;738;240,499 ;240,386 ;240,321 ;240,402 ;0,30224E+03;0,30610E+03;0,31118E+03;0,30651E+03;10,961E+03;11,199E+03;11,756E+03;33,915E+03;45,242 ;45,275 ;71,857E+03;72,725E+03;73,854E+03;218,436E+03;72,688E+03;73,583E+03;74,784E+03;221,054E+03;0,15079 ;0,15219 ;0,15720 ;0,15343 ;39,439 ;39,590 ;39,422 ;14,689 ;15,034 ;14,890 ;1,714 ;1,710 ;1,730 ;1,952 ;1,962 ;1,962 ;0,00118E+03;-0,00062E+03;-0,00134E+03;0,30634E+03;0,30947E+03;0,31412E+03;231,115 ;230,965 ;230,361 ;NAN
910;2025/08/20;14:02:22;236;233,353 ;233,252 ;233,143 ;233,249 ;0,29991E+03;0,30346E+03;0,30859E+03;0,30399E+03;9,943E+03;10,148E+03;10,634E+03;30,725E+03;42,749 ;42,785 ;69,274E+03;70,051E+03;71,156E+03;210,481E+03;69,984E+03;70,782E+03;71,946E+03;212,712E+03;0,14208 ;0,14336 ;0,14781 ;0,14444 ;43,494 ;43,997 ;43,634 ;14,843 ;15,289 ;15,022 ;1,777 ;1,777 ;1,778 ;1,915 ;1,937 ;1,919 ;-0,00079E+03;-0,00114E+03;0,00164E+03;0,30083E+03;0,30536E+03;0,30865E+03;220,600 ;221,178 ;221,628 ;NAN
911;2025/08/20;14:02:22;737;225,916 ;225,897 ;225,775 ;225,863 ;0,29951E+03;0,30316E+03;0,30812E+03;0,30360E+03;8,838E+03;9,050E+03;9,494E+03;27,382E+03;40,290 ;40,257 ;67,085E+03;67,883E+03;68,914E+03;203,882E+03;67,664E+03;68,483E+03;69,565E+03;205,713E+03;0,13061 ;0,13215 ;0,13648 ;0,13311 ;48,006 ;47,591 ;48,283 ;15,477 ;15,749 ;15,616 ;1,856 ;1,871 ;1,863 ;1,920 ;1,909 ;1,911 ;0,00106E+03;0,00095E+03;-0,00127E+03;0,30069E+03;0,30368E+03;0,30721E+03;212,659 ;212,270 ;212,386 ;NAN
912;2025/08/20;14:02:23;239;218,406 ;218,382 ;218,348 ;218,379 ;0,29866E+03;0,30257E+03;0,30742E+03;0,30288E+03;7,745E+03;7,932E+03;8,366E+03;24,043E+03;37,801 ;37,769 ;64,767E+03;65,598E+03;66,601E+03;196,966E+03;65,228E+03;66,076E+03;67,124E+03;198,429E+03;0,11873 ;0,12005 ;0,12463 ;0,12117 ;53,887 ;53,708 ;53,234 ;16,336 ;16,453 ;16,083 ;1,938 ;1,950 ;1,926 ;1,876 ;1,883 ;1,890 ;-0,00077E+03;-0,00142E+03;0,00163E+03;0,29884E+03;0,30501E+03;0,30690E+03;204,997 ;205,038 ;204,299 ;NAN
913;2025/08/20;14:02:23;739;210,888 ;210,841 ;210,676 ;210,802 ;0,29888E+03;0,30243E+03;0,30761E+03;0,30297E+03;6,810E+03;6,930E+03;7,320E+03;21,059E+03;35,276 ;35,307 ;62,660E+03;63,387E+03;64,392E+03;190,440E+03;63,029E+03;63,765E+03;64,807E+03;191,601E+03;0,10804 ;0,10868 ;0,11294 ;0,10991 ;60,147 ;60,395 ;60,381 ;16,619 ;17,006 ;16,880 ;2,017 ;2,021 ;2,009 ;1,848 ;1,865 ;1,853 ;0,00095E+03;0,00060E+03;-0,00118E+03;0,29873E+03;0,30091E+03;0,30586E+03;196,872 ;197,219 ;196,857 ;NAN
914;2025/08/20;14:02:24;237;202,855 ;202,818 ;202,700 ;202,791 ;0,29845E+03;0,30222E+03;0,30714E+03;0,30261E+03;5,886E+03;6,037E+03;6,381E+03;18,305E+03;32,783 ;32,833 ;60,255E+03;60,998E+03;61,930E+03;183,184E+03;60,542E+03;61,297E+03;62,257E+03;184,096E+03;0,09722 ;0,09849 ;0,10250 ;0,09943 ;68,481 ;67,480 ;66,960 ;17,337 ;17,208 ;17,299 ;2,102 ;2,102 ;2,114 ;1,831 ;1,848 ;1,832 ;-0,00059E+03;0,00053E+03;-0,00085E+03;0,29820E+03;0,30454E+03;0,30558E+03;188,174 ;188,176 ;188,522 ;NAN
915;2025/08/20;14:02:24;738;194,538 ;194,529 ;194,279 ;194,449 ;0,29882E+03;0,30220E+03;0,30720E+03;0,30274E+03;5,119E+03;5,240E+03;5,537E+03;15,896E+03;30,336 ;30,288 ;57,906E+03;58,552E+03;59,425E+03;175,883E+03;58,132E+03;58,786E+03;59,682E+03;176,600E+03;0,08806 ;0,08914 ;0,09277 ;0,09001 ;74,489 ;74,098 ;73,278 ;17,431 ;17,744 ;17,578 ;2,215 ;2,208 ;2,217 ;1,802 ;1,808 ;1,797 ;0,00137E+03;-0,00147E+03;0,00085E+03;0,29795E+03;0,30201E+03;0,30550E+03;179,961 ;181,826 ;180,378 ;NAN
916;2025/08/20;14:02:25;237;185,903 ;185,874 ;185,748 ;185,842 ;0,29838E+03;0,30229E+03;0,30694E+03;0,30254E+03;4,433E+03;4,549E+03;4,858E+03;13,840E+03;27,846 ;27,805 ;55,292E+03;56,003E+03;56,806E+03;168,101E+03;55,470E+03;56,187E+03;57,013E+03;168,670E+03;0,07992 ;0,08097 ;0,08520 ;0,08205 ;80,701 ;80,234 ;79,245 ;17,441 ;17,680 ;17,528 ;2,314 ;2,322 ;2,315 ;1,775 ;1,788 ;1,774 ;-0,00121E+03;0,00168E+03;-0,00034E+03;0,29644E+03;0,30252E+03;0,30700E+03;173,371 ;172,083 ;172,337 ;NAN
917;2025/08/20;14:02:25;737;177,156 ;177,153 ;177,091 ;177,133 ;0,29876E+03;0,30276E+03;0,30716E+03;0,30290E+03;3,800E+03;3,959E+03;4,197E+03;11,955E+03;25,313 ;25,368 ;52,791E+03;53,489E+03;54,234E+03;160,514E+03;52,928E+03;53,635E+03;54,396E+03;160,959E+03;0,07180 ;0,07381 ;0,07715 ;0,07428 ;83,699 ;86,459 ;86,598 ;17,026 ;17,259 ;17,323 ;2,434 ;2,441 ;2,438 ;1,748 ;1,774 ;1,756 ;0,00084E+03;-0,00192E+03;0,00008E+03;0,29816E+03;0,30292E+03;0,30600E+03;163,773 ;158,202 ;161,826 ;NAN
918;2025/08/20;14:02:26;235;167,791 ;167,884 ;167,691 ;167,789 ;0,29248E+03;0,29589E+03;0,30051E+03;0,29629E+03;3,194E+03;3,305E+03;3,490E+03;9,988E+03;22,827 ;22,787 ;48,972E+03;49,565E+03;50,271E+03;148,808E+03;49,076E+03;49,675E+03;50,392E+03;149,143E+03;0,06508 ;0,06652 ;0,06925 ;0,06697 ;46,019 ;49,981 ;45,623 ;7,549 ;8,952 ;8,247 ;2,590 ;2,582 ;2,585 ;1,760 ;1,764 ;1,780 ;-0,00538E+03;0,00281E+03;0,00189E+03;0,29426E+03;0,30164E+03;0,30443E+03;121,418 ;122,493 ;124,579 ;NAN
919;2025/08/20;14:02:26;737;158,256 ;158,305 ;158,054 ;158,205 ;0,29212E+03;0,29571E+03;0,30015E+03;0,29599E+03;2,625E+03;2,716E+03;2,879E+03;8,220E+03;20,402 ;20,359 ;46,155E+03;46,734E+03;47,353E+03;140,241E+03;46,229E+03;46,812E+03;47,440E+03;140,482E+03;0,05678 ;0,05802 ;0,06069 ;0,05851 ;22,678 ;22,516 ;22,545 ;3,307 ;4,008 ;2,530 ;2,671 ;2,670 ;2,680 ;1,669 ;1,651 ;1,630 ;0,00378E+03;-0,00217E+03;-0,00197E+03;0,28755E+03;0,29220E+03;0,29321E+03;99,208 ;102,424 ;102,229 ;NAN
920;2025/08/20;14:02:27;236;148,074 ;148,178 ;147,791 ;148,014 ;0,29861E+03;0,30296E+03;0,30665E+03;0,30274E+03;2,200E+03;2,314E+03;2,477E+03;6,990E+03;17,923 ;17,870 ;44,162E+03;44,832E+03;45,253E+03;134,247E+03;44,217E+03;44,891E+03;45,321E+03;134,429E+03;0,04975 ;0,05155 ;0,05465 ;0,05200 ;29,784 ;29,669 ;30,388 ;2,718 ;3,120 ;3,108 ;2,857 ;2,844 ;2,858 ;1,628 ;1,607 ;1,612 ;0,00031E+03;0,00023E+03;0,00089E+03;0,29256E+03;0,29928E+03;0,30423E+03;91,021 ;90,954 ;90,158 ;NAN
921;2025/08/20;14:02:27;736;137,203 ;137,413 ;136,865 ;137,160 ;0,31031E+03;0,31658E+03;0,31795E+03;0,31495E+03;1,804E+03;2,040E+03;2,215E+03;6,059E+03;15,371 ;15,326 ;42,538E+03;43,454E+03;43,460E+03;129,452E+03;42,576E+03;43,502E+03;43,517E+03;129,595E+03;0,04238 ;0,04690 ;0,05090 ;0,04676 ;29,466 ;30,216 ;30,586 ;4,255 ;4,832 ;2,992 ;3,072 ;3,070 ;3,094 ;1,653 ;1,608 ;1,646 ;-0,00446E+03;0,00095E+03;0,00145E+03;0,30127E+03;0,31103E+03;0,30858E+03;80,143 ;78,410 ;80,065 ;NAN
922;2025/08/20;14:02:28;237;126,011 ;126,157 ;125,611 ;125,926 ;0,33201E+03;0,33817E+03;0,34116E+03;0,33711E+03;1,672E+03;1,775E+03;1,980E+03;5,427E+03;12,882 ;12,827 ;41,803E+03;42,625E+03;42,807E+03;127,235E+03;41,836E+03;42,662E+03;42,853E+03;127,351E+03;0,03998 ;0,04161 ;0,04620 ;0,04262 ;45,800 ;46,405 ;46,164 ;6,043 ;6,101 ;6,363 ;3,373 ;3,336 ;3,340 ;1,631 ;1,569 ;1,631 ;0,00486E+03;0,00153E+03;-0,00635E+03;0,31551E+03;0,32450E+03;0,33209E+03;72,563 ;71,622 ;70,905 ;NAN
923;2025/08/20;14:02:28;738;115,297 ;115,447 ;115,314 ;115,353 ;0,30169E+03;0,30287E+03;0,31018E+03;0,30492E+03;1,583E+03;1,507E+03;1,513E+03;4,603E+03;10,270 ;10,510 ;34,748E+03;34,933E+03;35,737E+03;105,419E+03;34,785E+03;34,966E+03;35,769E+03;105,519E+03;0,04552 ;0,04310 ;0,04230 ;0,04363 ;41,435 ;41,396 ;40,138 ;3,944 ;6,300 ;5,445 ;3,713 ;3,733 ;3,721 ;1,708 ;1,674 ;1,632 ;-0,00386E+03;-0,00645E+03;0,01233E+03;0,32337E+03;0,33520E+03;0,32855E+03;61,154 ;58,085 ;58,742 ;NAN
924;2025/08/20;14:02:29;236;102,027 ;102,108 ;101,952 ;102,029 ;0,28720E+03;0,28512E+03;0,29321E+03;0,28851E+03;1,364E+03;1,273E+03;1,199E+03;3,836E+03;7,7837 ;8,0904 ;29,271E+03;29,085E+03;29,869E+03;88,225E+03;29,302E+03;29,113E+03;29,893E+03;88,308E+03;0,04654 ;0,04372 ;0,04012 ;0,04344 ;115,335 ;109,115 ;105,276 ;10,659 ;7,176 ;12,404 ;4,186 ;4,206 ;4,199 ;1,525 ;1,494 ;1,532 ;-0,00035E+03;0,00873E+03;-0,00940E+03;0,28474E+03;0,27614E+03;0,30358E+03;62,288 ;62,342 ;65,146 ;NAN
925;2025/08/20;14:02:29;738;85,823 ;86,236 ;86,035 ;86,031 ;0,28637E+03;0,29050E+03;0,28942E+03;0,28877E+03;1,078E+03;1,190E+03;1,072E+03;3,340E+03;5,4066 ;5,5864 ;24,554E+03;25,023E+03;24,877E+03;74,454E+03;24,577E+03;25,052E+03;24,900E+03;74,529E+03;0,04387 ;0,04749 ;0,04306 ;0,04482 ;91,349 ;89,407 ;105,190 ;10,643 ;16,637 ;17,996 ;4,937 ;4,945 ;4,913 ;1,477 ;1,454 ;1,504 ;-0,01305E+03;0,00225E+03;0,00908E+03;0,26673E+03;0,29322E+03;0,29997E+03;40,735 ;36,883 ;40,469 ;NAN
926;2025/08/20;14:02:30;237;69,413 ;70,249 ;69,669 ;69,777 ;0,29528E+03;0,30006E+03;0,29841E+03;0,29792E+03;1,126E+03;1,148E+03;1,025E+03;3,299E+03; 0,00 ;3,4697 ;-20,465E+03;-21,048E+03;-20,765E+03;-62,278E+03;20,496E+03;21,079E+03;20,790E+03;62,365E+03;0,05494 ;0,05445 ;0,04932 ;0,05290 ;155,441 ;152,792 ;174,678 ;33,814 ;21,811 ;39,725 ;5,824 ;5,681 ;5,671 ;1,483 ;1,464 ;1,485 ;0,03183E+03;-0,01100E+03;-0,01634E+03;0,28035E+03;0,24072E+03;0,32239E+03;29,338 ;28,994 ;25,945 ;NAN
927;2025/08/20;14:02:30;736;40,638 ;37,532 ;39,742 ;39,304 ;0,22269E+03;0,19701E+03;0,28155E+03;0,23375E+03;0,669E+03;0,081E+03;0,534E+03;1,285E+03; 0,00 ; 0,00 ;-9,025E+03;-7,394E+03;-11,177E+03;-27,595E+03;9,050E+03;7,394E+03;11,189E+03;27,633E+03;0,07391 ;0,01101 ;0,04775 ;0,04649 ;NAN;NAN;NAN;42,441 ;65,362 ;77,474 ;6,755 ;5,365 ;9,304 ;1,576 ;1,968 ;1,432 ;0,09639E+03;-0,08654E+03;-0,01279E+03;0,17036E+03;0,20722E+03;0,25659E+03;34,722 ;35,965 ;37,518 ;NAN
928;2025/08/20;14:02:31;237;0,000 ;0,000 ;0,000 ;0,000 ;0,07310E+03;0,07334E+03;0,10411E+03;0,08351E+03;0,013E+03;-0,001E+03;0,001E+03;0,013E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;141,545 ;191,297 ;190,717 ;73,282 ;74,996 ;75,384 ;Error    ;Error    ;Error    ;1,851 ;1,334 ;2,106 ;-0,04984E+03;0,05000E+03;-0,00148E+03;0,04210E+03;0,05474E+03;0,09592E+03;0,020 ;0,022 ;0,015 ;NAN
929;2025/08/20;14:02:31;735;0,000 ;0,000 ;0,000 ;0,000 ;0,03438E+03;0,04073E+03;0,06669E+03;0,04727E+03;-0,007E+03;-0,000E+03;-0,008E+03;-0,015E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;1,285 ;2,064 ;1,724 ;0,03275E+03;0,01735E+03;-0,04947E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
930;2025/08/20;14:02:32;235;0,000 ;0,000 ;0,000 ;0,000 ;0,01096E+03;0,02638E+03;0,03209E+03;0,02314E+03;0,001E+03;0,000E+03;0,004E+03;0,006E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;1,349 ;1,377 ;1,255 ;-0,00867E+03;-0,02371E+03;0,03112E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
931;2025/08/20;14:02:32;737;0,000 ;0,000 ;0,000 ;0,000 ;0,00539E+03;0,00930E+03;0,00944E+03;0,00804E+03;0,000E+03;-0,000E+03;-0,001E+03;-0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;2,209 ;1,323 ;1,342 ;-0,00148E+03;0,00870E+03;-0,00587E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
932;2025/08/20;14:02:33;236;0,000 ;0,000 ;0,000 ;0,000 ;0,00318E+03;0,00351E+03;0,00530E+03;0,00400E+03;-0,000E+03;-0,000E+03;-0,000E+03;-0,001E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;1,719 ;2,115 ;2,050 ;0,00262E+03;-0,00005E+03;-0,00223E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
933;2025/08/20;14:02:33;737;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00358E+03;0,00119E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;1,448 ;-0,00071E+03;-0,00208E+03;0,00325E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
934;2025/08/20;14:02:34;235;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00000E+03;0,00000E+03;0,000E+03;-0,000E+03;-0,000E+03;-0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;Error    ;-0,00020E+03;0,00070E+03;-0,00110E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
935;2025/08/20;14:02:34;735;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00000E+03;0,00000E+03;-0,000E+03;-0,000E+03;-0,000E+03;-0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;Error    ;0,00022E+03;0,00041E+03;-0,00045E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
936;2025/08/20;14:02:35;236;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00000E+03;0,00000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;Error    ;-0,00094E+03;-0,00076E+03;0,00038E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
937;2025/08/20;14:02:35;736;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00000E+03;0,00000E+03;-0,000E+03;-0,000E+03;0,000E+03;-0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;Error    ;0,00028E+03;0,00049E+03;0,00005E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
938;2025/08/20;14:02:35;736;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00000E+03;0,00000E+03;-0,000E+03;-0,000E+03;0,000E+03;-0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;Error    ;0,00028E+03;0,00049E+03;0,00005E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
939;2025/08/20;14:02:35;736;0,000 ;0,000 ;0,000 ;0,000 ;0,00000E+03;0,00000E+03;0,00000E+03;0,00000E+03;-0,000E+03;-0,000E+03;0,000E+03;-0,000E+03; 0,00 ; 0,00 ;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;0,000E+03;---O F---;---O F---;---O F---;---O F---;NAN;NAN;NAN;NAN;NAN;NAN;Error    ;Error    ;Error    ;Error    ;Error    ;Error    ;0,00028E+03;0,00049E+03;0,00005E+03;NAN;NAN;NAN;NAN;NAN;NAN;NAN
